| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|------|------|------|-----------|---------|---------|
| 原煤仓 | — | 接收并储存原煤，由上部圆柱筒体和下部圆锥锥斗组成，锥斗出口设闸门，内壁铺焊耐磨衬板。（来源：DL/T 5145） | 否 | 定期检查衬板磨损和仓壁减薄，清理锥斗积煤，修补或更换磨损衬板，检修出口闸门密封与动作灵活性。 | 当仓壁严重减薄（剩余厚度不足原厚度的1/3）、大面积腐蚀变形或裂纹无法修复时整体更换。 |
| 原煤仓 | 出口闸门 | 气动或手动插板阀，安装在锥斗下方，由闸板、密封填料和驱动气缸组成，控制落煤通断。（来源：设备维护手册） | 是 | — | — |
| 原煤仓 | 耐磨衬板 | 高铬铸铁或16Mn耐磨钢板，铺设在锥斗内壁表面，防止原煤冲刷磨损仓壁。（来源：DL/T 5145） | 是 | — | — |
| 原煤仓 | 仓壁振打器 | 气动或电动振动装置，安装在锥斗外壁，通过振动破坏煤拱防止堵煤、改善物料流动性。（来源：锅炉辅机运行规程） | 是 | — | — |
| 原煤仓 | 料位计 | 雷达式或重锤式物位传感器，安装在仓顶或仓壁，连续监测仓内料位高低并输出报警联锁信号。（来源：锅炉控制系统设计规范） | 否 | — | — |
| 落煤管 | — | 垂直或倾斜圆管，连接原煤仓出口闸门与给煤机入口，引导原煤靠重力下落，内衬耐磨材料。（来源：DL/T 5145） | 是 | 定期测厚检查衬板磨损，清理管内粘结积煤，检查补偿器密封性，修补或更换磨穿段。 | 当管段大面积磨穿或衬板脱落导致多次泄漏，修补面积超过管体总面积的30%时整体更换。 |
| 落煤管 | 管段衬板 | 铸石板、高铬铸铁或氧化铝耐磨陶瓷衬板，铺设于落煤管内壁，抵御原煤冲刷磨损。（来源：制粉系统设计手册） | 是 | — | — |
| 给煤机 | — | 称重式皮带给煤机，将原煤按设定量连续、均匀地送入磨煤机，由变频驱动、称重传感器和清扫装置等组成。（来源：DL/T 466） | 是 | 定期校验称重传感器，检查皮带磨损、跑偏及张紧度，清理清扫链条和落煤管积煤，润滑减速机及轴承。 | 机架发生不可修复的变形或驱动机构（减速机、电机）整体损坏且维修成本超过新设备60%时整体更换。 |
| 给煤机 | 称重皮带 | 环形耐热橡胶输送带，带有称重托辊，承载并输送原煤，承受煤料冲击和磨损。（来源：给煤机维护手册） | 是 | — | — |
| 给煤机 | 清扫链条 | 刮板链条组件，清扫底部皮带落煤，防止积煤自燃或粘结。（来源：给煤机维护手册） | 是 | — | — |
| 给煤机 | 驱动减速电机 | 变频电机与硬齿面减速机组合，为皮带提供动力，实现宽范围转速调节。（来源：给煤机维护手册） | 否 | — | — |
| 给煤机 | 清扫链减速电机 | 驱动清扫链条的低速电机与减速机，带动刮板链持续清扫给煤机底部。（来源：给煤机维护手册） | 否 | — | — |
| 给煤机 | 称重传感器 | 应变式称重传感器，安装在称重托辊下，测量实时给煤量。（来源：给煤机维护手册） | 否 | — | — |
| 给煤机 | 皮带张紧装置 | 螺旋或重力式张紧器，调节从动滚筒位置以维持输送带适度的张力与摩擦驱动力。（来源：给煤机维护手册） | 否 | — | — |
| 给煤机出口落煤管 | — | 倾斜管道，连接给煤机出口与磨煤机入口，内衬耐磨材料，承受落煤冲击和高温烟气上窜影响。（来源：DL/T 5145） | 是 | 定期测厚检查管壁和衬板磨损，清理管壁粘煤，检查出口补偿器严密性，更换磨损超限管段。 | 管体大面积磨穿或因高温变形、开裂无法修复，且泄漏点超过两处时整体更换。 |
| 磨煤机 | — | 中速磨煤机，将原煤研磨成细度合格的煤粉，同时经热一次风干燥，由磨碗、磨辊、加载装置、蜗壳及传动系统构成。（来源：DL/T 466） | 是 | 定期更换磨辊套和磨碗衬板，检查加载油缸压力及密封性，润滑主轴承，更换齿轮箱润滑油和磨损密封件，清理蜗壳积粉。 | 当磨碗、蜗壳等主体结构出现裂纹无法修复或主轴严重磨损，修复成本过高时整体报废。 |
| 磨煤机 | 磨辊装置 | 含辊套、轴承和轮毂的总成件，在磨碗上碾压原煤，可整体吊出更换，辊套材质高铬铸铁。（来源：磨煤机技术条件） | 是 | — | — |
| 磨煤机 | 磨碗衬板 | 安装在磨碗上的扇形耐磨衬板，直接承受磨辊压力与煤料冲刷，材质高铬铸铁或陶瓷复合。（来源：磨煤机技术条件） | 是 | — | — |
| 磨煤机 | 加载油缸 | 液压缸或弹簧加载装置，向磨辊施加恒定碾磨压力，含密封防尘罩。（来源：磨煤机技术条件） | 是 | — | — |
| 磨煤机 | 蜗壳衬板 | 安装在磨煤机蜗壳内壁的耐磨板，引流煤粉气流，防止壳体磨损，材质高铬铸铁。（来源：磨煤机技术条件） | 是 | — | — |
| 磨煤机 | 密封空气环 | 安装在磨碗与蜗壳之间的迷宫式密封装置，通入密封风防止煤粉外泄。（来源：磨煤机技术条件） | 是 | — | — |
| 磨煤机 | 主减速机 | 立式行星齿轮箱，传递主电机动力并降速增扭驱动磨碗旋转，含推力轴承承受碾磨压力。（来源：磨煤机维护手册） | 否 | — | — |
| 磨煤机 | 主电机 | 高压三相异步电动机，提供原煤碾磨和分离所需的全部机械动力。（来源：磨煤机维护手册） | 否 | — | — |
| 石煤箱 | — | 布置在磨煤机出口与分离器之间，利用惯性分离原理预分出石子煤、黄铁矿等难磨杂物，保护磨煤机内部件。（来源：DL/T 466） | 是 | 定期检查内壁衬板磨损，清理箱内积存的杂物，检查排渣门启闭灵活性和密封状态，更换磨损衬板。 | 壳体磨穿或结构严重变形导致分离功能失效，且本体无法修复时整体更换。 |
| 磨煤机分离器 | — | 静态离心式分离器，位于磨煤机出口，利用折向挡板和重力惯性将不合格粗粉分离出来返回磨煤机重磨。（来源：DL/T 5145） | 是 | 定期检查调节挡板及内锥衬板磨损，清理叶片积粉，调整挡板开度保持煤粉细度，修补磨损部位。 | 当分离器壳体大面积磨穿或内锥严重变形无法修复时整体更换。 |
| 磨煤机分离器 | 分离器叶片 | 可调角度的耐磨折向挡板，控制煤粉细度，材质高铬铸铁，叶片角度由执行器调节。（来源：制粉系统设计手册） | 是 | — | — |
| 磨煤机分离器 | 内锥衬板 | 铺设在分离器内锥表面的耐磨衬板，防止粗粉撞击磨损锥体。（来源：制粉系统设计手册） | 是 | — | — |
| 磨煤机分离器 | 回粉管 | 斜管段连接分离器底部与磨碗中心区域，引导分离出的粗煤粉返回磨煤机重磨，内衬耐磨材料。（来源：制粉系统设计手册） | 是 | — | — |
| 煤粉分配器 | — | 格栅型煤粉分配器，安装在分离器出口至各燃烧器支管之间，内衬耐磨陶瓷，将煤粉气流均匀分配到各燃烧器。（来源：DL/T 5145） | 是 | 定期检查陶瓷衬板磨损和脱落情况，清理分配器内部积粉，检查出口各支管煤粉流速偏差，更换磨损衬板。 | 当壳体磨穿、格栅破损严重或内部陶瓷大面积脱落无法修补时整体更换。 |
| 煤粉分配器 | 格栅体 | 焊接结构导流格栅，将进入分配器的煤粉气流按预设通道均分流向各支管，表面熔覆耐磨层。（来源：制粉系统设计手册） | 是 | — | — |
| 煤粉分配器 | 陶瓷衬板 | 氧化铝增韧耐磨陶瓷片，粘贴或镶嵌于分配器壳体和格栅表面，抵御煤粉冲刷。（来源：制粉系统设计手册） | 是 | — | — |
| 一次风调节挡板 | — | 安装在磨煤机入口一次风道上，由挡板叶片、轴和执行器组成，通过调节开度控制入磨一次风量。（来源：DL/T 5145） | 是 | 定期检查挡板叶片与密封磨损，润滑轴端轴承，校验执行器行程和反馈信号，修补磨损叶片。 | 当挡板叶片严重变形或轴颈磨损导致无法精确定位且结构无法修复时整体更换。 |
| 一次风调节挡板 | 挡板叶片 | 合金钢结构对开蝶式叶片，直接调节流通截面积，表面可堆焊耐磨层以抵抗风粉冲刷。（来源：风门设计手册） | 是 | — | — |
| 一次风调节挡板 | 电动执行器 | 角行程电动执行器，接收控制指令驱动挡板轴旋转，输出力矩并反馈4-20mA阀位信号。（来源：执行器选型手册） | 否 | — | — |
| 一次风煤粉管道膨胀节 | — | 复式波纹管膨胀节，带内导流筒，装在煤粉管道上，吸收热膨胀和安装偏差，材质耐温不锈钢。（来源：管道设计手册） | 是 | 定期检查波纹管有无疲劳裂纹、泄漏或变形，检查导流筒磨损情况，必要时在停炉期更换。 | 波纹管出现大面积疲劳开裂或腐蚀壁厚减薄导致泄漏无法通过补焊修复时整体更换。 |
| 煤粉管道耐磨弯头 | — | 输送煤粉气流的管道转弯段，内衬耐磨陶瓷或铸石，弯头本体为碳钢，两端带法兰连接。（来源：DL/T 5145） | 是 | 定期测厚，当弯头外弧壁厚低于最小允许壁厚时停炉更换，或采用陶瓷贴片修补。 | 当弯头本体大面积磨穿、内衬严重脱落且多次修补仍不能维持使用时整体更换。 |
| 磨煤机密封风机 | — | 离心式风机，提供高压密封风，供至磨辊枢轴和磨碗迷宫等密封处，防止煤粉向外部或轴承泄漏。（来源：DL/T 5145） | 否 | 定期清理入口滤网，检查叶轮磨损及平衡，润滑轴承，校验风机出口风压和风量是否满足密封需求。 | 当风机蜗壳磨穿、叶轮严重磨损导致出力不足且无法修复时整体更换。 |
| 磨煤机润滑油站 | — | 为磨煤机减速机和磨辊轴承提供润滑、冷却和过滤油液，由油箱、油泵、双筒过滤器和冷却器组成。（来源：润滑油站技术规范） | 否 | 定期更换润滑油和滤芯，化验油质，检查油泵运行状态和冷却器换热效果，清洗油箱及管路。 | 当油箱严重腐蚀、油泵损坏或冷却器内漏无法修复且整体性能无法满足要求时报废。 |
| 磨煤机润滑油站 | 油泵 | 齿轮泵或螺杆泵，向润滑点供送润滑油，配有安全阀。（来源：润滑油站技术规范） | 否 | — | — |
| 磨煤机润滑油站 | 双筒过滤器 | 切换式双筒过滤器，滤筒内置可更换滤芯，过滤精度25μm，保证油液清洁。（来源：润滑油站技术规范） | 是 | — | — |
| 磨煤机润滑油站 | 管壳式冷却器 | 管壳式换热器，冷却回油温度，防止润滑油过热。（来源：润滑油站技术规范） | 否 | — | — |
| 磨煤机润滑油站 | 油站控制柜 | 电气控制箱，控制油泵启停、加热器投切，并采集油温、油压、过滤器压差等信号参与保护联锁。（来源：润滑油站技术规范） | 否 | — | — |
| 消防蒸汽管道 | — | 敷设于磨煤机入口及出口管道的辅助蒸汽管路，在紧急工况下喷入蒸汽灭火，防止制粉系统着火爆炸。（来源：DL/T 5145） | 否 | 定期检查蒸汽阀门严密性及管道腐蚀情况，吹扫喷口保证畅通，校验联锁动作逻辑正常。 | 管道大面积腐蚀减薄或发生贯穿性裂纹无法修复时整体更换。 |
| 消防蒸汽管道 | 蒸汽速关阀 | 气动或电磁速关阀，接收事故信号快速开启向磨煤机喷射灭火蒸汽，配有位置反馈开关。（来源：消防系统设计规范） | 否 | — | — |