| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 电磁线圈烧毁 | 断裂 | 电气 | 危急 | 线圈绝缘层因过热、受潮或老化击穿，导致匝间或层间短路，绕组烧断 | 振打器完全无动作；控制回路空气开关跳闸；线圈表面有焦糊味或熏黑痕迹；线圈电阻为无穷大或极低 | [电气]线圈绝缘电阻<0.5MΩ（适用：热态，置信：标准值）；[电气]直流电阻偏差>2%（适用：冷态，置信：经验值） | [离线]万用表；[离线]兆欧表 | 若绝缘电阻为零且直流电阻极低→线圈匝间短路（非单纯接线松动）；若绝缘电阻合格但不动作→检查铁芯卡涩（与机械故障鉴别） | [经验级]根本处理：拆除旧线圈，按原匝数和线径重绕或更换新线圈，浸漆烘干；临时处理：无，须停机更换 | 定期检查线圈对地绝缘；确保控制柜防雨防潮；避免长时间连续通电导致过热 | 接线端子松动：区分要点为测量线圈电阻正常，仅供电回路断路 | 电工1名；工时2-3h（置信：经验值） | 万用表、兆欧表、拆装工具（置信：经验值） | 漆包线、绝缘漆、绑扎带（置信：经验值） | 严格执行断电挂牌制度（DL/T 5009.1-2014，标准值）（置信：标准值） | 绝缘电阻≥0.5MΩ；直流电阻符合铭牌值（置信：经验值） |
| 振动冲击力不足 | 性能退化 | 机械 | 一般 | 振打锤头提升高度不够或冲击能量衰减，导致仓壁清灰效果差 | 煤仓下料不畅或出现起拱；听诊振打声音沉闷；锤头敲击无力 | [机械]冲击加速度<5g（适用：仓壁测点，置信：经验值）；[机械]振幅<0.5mm（适用：振打器底座，置信：经验值） | [在线]振动加速度传感器；[离线]便携式测振仪 | 若电流正常但加速度低→机械卡涩或弹簧疲劳（非电气故障）；若电流偏低→电压不足或线圈匝间短路（与电源故障鉴别） | [经验级]根本处理：调整锤头与砧铁间隙至规定值；更换疲劳变形的弹簧或复位拉簧；清理底座松动；临时处理：适当调高控制仪振打频率（仅限轻微堵塞） | 定期检查锤头磨损情况；校核底座安装螺栓紧固力矩；清理活动部件积灰 | 仓壁结构刚度不足：区分要点为振打器自身参数正常，但远处仓壁响应微弱 | 钳工1名；工时1-2h（置信：经验值） | 塞尺、扳手、测振仪（置信：经验值） | 弹簧、螺栓、垫片（置信：经验值） | 防止机械夹手；佩戴护目镜（置信：标准值） | 冲击力符合设计要求；锤头行程正常（置信：经验值） |
| 气隙堵塞卡涩 | 堵塞 | 机械；环境 | 严重 | 煤粉粉尘侵入振打器磁极工作气隙，导致衔铁运动受阻，无法正常吸合和释放 | 振打器动作频率异常或停止；线圈发热严重；听诊有机械摩擦声 | [电气]工作电流>额定电流1.2倍（适用：运行中，置信：经验值）；[物理]气隙<0.5mm（适用：停机测量，置信：经验值） | [在线]电流表；[离线]塞尺 | 若电流持续升高且线圈过热→机械卡涩（非线圈短路）；若气隙中有异物→粉尘侵入（与轴承磨损区分） | [经验级]根本处理：解体清理磁极及衔铁表面积灰；更换失效的防尘密封圈；调整气隙至标准值；临时处理：使用压缩空气临时吹扫表面浮灰（需停机） | 完善密封防护装置；定期清理设备周围积灰；降低仓内负压防止粉尘倒灌 | 轴承损坏：区分要点为清理气隙后仍无法转动，需进一步检查轴承 | 钳工1名；工时2h（置信：经验值） | 塞尺、内六角、压缩空气（置信：经验值） | 密封圈、防尘盖（置信：经验值） | 需办理停电手续；防止粉尘吸入（DL/T 5009.1-2014，标准值）（置信：标准值） | 气隙符合说明书要求；手动活动部件无卡涩（置信：经验值） |
| 底座安装螺栓松动 | 松动 | 机械 | 一般 | 长期振动导致振打器底座固定螺栓疲劳松脱，引起设备整体晃动 | 设备整体剧烈晃动；底座与基础间有撞击声；地脚螺栓处有磨损痕迹 | [机械]振动速度>4.5mm/s（适用：底座连接处，置信：标准值）；[物理]螺栓力矩<规定值（适用：停机检查，置信：经验值） | [在线]振动传感器；[离线]力矩扳手 | 若底座振动远大于本体振动→螺栓松动（非转子不平衡）；若紧固后振动依旧下降→共振（与结构刚性不足区分） | [经验级]根本处理：清理螺纹，更换损坏螺栓，按对角顺序紧固至规定力矩，加装防松垫圈或螺纹紧固胶；临时处理：临时紧固后观察运行 | 定期进行力矩检查；加装弹簧垫圈或双螺母防松；监测底座振动趋势 | 基础台板断裂：区分要点为紧固螺栓后振动仍无法消除，且基础台板有裂纹 | 钳工1名；工时1h（置信：经验值） | 力矩扳手、套筒扳手（置信：经验值） | 螺栓、弹垫、螺纹胶（置信：经验值） | 使用力矩扳手防止过载；注意高空作业安全（GB/T 3608-2008，标准值）（置信：标准值） | 螺栓紧固力矩符合设计值；运行无异常撞击声（置信：经验值） |
| 衔铁弹簧断裂 | 断裂 | 机械 | 严重 | 复位弹簧在反复交变应力下发生疲劳断裂，导致衔铁无法复位或振打频率异常 | 振打节奏紊乱；有金属异响；振打无力或停止 | [物理]弹簧自由高度偏差>2%（适用：停机测量，置信：经验值）；[机械]振打周期波动>10%（适用：运行监测，置信：经验值） | [在线]电流波形监测；[离线]目视检查 | 若振打周期忽快忽慢且伴有异响→弹簧断裂或脱落（非电气控制故障）；若电流波形抖动→机械阻力不均（与气隙堵塞区分） | [经验级]根本处理：更换同型号复位弹簧，检查弹簧座磨损情况；临时处理：无，须立即更换 | 选用高质量疲劳强度弹簧；定期探伤检查弹簧状态 | 气隙调整不当：区分要点为弹簧完好但参数设置错误，需检查调整垫片 | 钳工1名；工时1.5h（置信：经验值） | 钢丝钳、尖嘴钳（置信：经验值） | 备用弹簧组（置信：经验值） | 防止弹簧断裂伤人（置信：经验值） | 弹簧安装到位；预紧力符合要求（置信：经验值） |
| 控制回路接线端子松动 | 松动 | 电气 | 一般 | 设备长期振动导致控制箱内接线端子螺丝松退，接触电阻增大引发局部过热及缺相 | 振打器启动困难或有异常电磁嗡嗡声；控制箱内接触器吸合不平稳；端子排有发热变色或放电熏黑痕迹 | [热]端子排温度>75℃（适用：满载运行，GB/T 11022-2011，置信：标准值）；[电气]接触电阻>500μΩ（适用：停机测量，置信：经验值） | [在线]红外测温仪；[离线]万用表；[离线]回路电阻测试仪 | 若端子温度显著偏高且三相电流不对称→接线松动接触不良（非线圈内部短路）；若三相电流对称但均偏大→机械负载过重或卡涩（与气隙堵塞区分） | [经验级]根本处理：清理氧化发黑的接触面，更换失去弹性的接线端子排及压线鼻，按标准力矩压紧；临时处理：紧固端子螺丝并涂抹导电膏 | 检修时严格执行防松措施（加装弹簧垫圈）；定期进行控制箱红外测温 | 电磁线圈烧毁：区分要点为测量线圈直流电阻不平衡或为无穷大，且线圈本体有焦糊味 | 电工1名；工时1-2h（置信：经验值） | 红外测温仪、万用表、绝缘螺丝刀、力矩扳手（置信：经验值） | 接线端子排、冷压端子、弹簧垫圈、导电膏（置信：经验值） | 检修前必须断开控制电源并验电；防止误触带电部分（DL/T 5009.1-2014，标准值）（置信：标准值） | 端子排连接牢固，无发热现象；三相电流平衡，偏差<5%（置信：经验值） |
| 锤头与撞击砧磨损 | 磨损 | 机械 | 一般 | 振打锤头和撞击砧块长期高频撞击，接触面发生塑性变形与磨粒磨损，导致振打能量传递效率大幅下降 | 听诊撞击声由清脆变为沉闷的"噗噗"声；目视可见锤头及砧铁接触面出现明显金属堆叠变形或凹坑；煤粉粘附加重 | [机械]冲击加速度<3g（适用：仓壁测点，置信：经验值）；[物理]接触面磨损深度>2mm（适用：停机检查，置信：经验值） | [离线]便携式测振仪；[离线]焊缝无损探伤（PT）；[离线]目视检查 | 若电流正常且节奏规律但振打加速度低→接触面磨损导致能量吸收（非弹簧疲劳）；若锤头偏斜→销轴磨损（与衔铁弹簧断裂区分） | [经验级]根本处理：对磨损的锤头和砧铁接触面进行补焊并打磨平整，或直接更换耐磨备件；临时处理：调整锤头连杆机构，改变撞击接触位置 | 定期测量并记录振打冲击加速度趋势；使用耐磨合金材料的锤头和砧铁 | 底座安装螺栓松动：区分要点为底座振动速度未超标，且紧固底座后振打无力现象依然存在 | 钳工1名；工时2-3h（置信：经验值） | 测振仪、电焊机、角磨机、卡尺（置信：经验值） | 耐磨焊条、备用锤头及砧铁组件（置信：经验值） | 电焊作业需开具动火票并配备灭火器；防止焊渣掉入煤粉仓（DL/T 501-2014，标准值）（置信：标准值） | 撞击声音清脆；接触面平整无深沟槽；冲击加速度恢复至>5g（置信：经验值） |
| 衔铁与铁芯碰撞面疲劳 | 老化 | 机械；电气 | 严重 | 电磁铁吸合面在数万次冲击下发生表面加工硬化与微裂纹扩展，导致磁阻增大、吸力下降及异常噪音 | 振打器工作时伴随刺耳的高频金属撞击尖啸声；线圈工作电流略微偏高；铁芯极面可见金属光泽剥落或微小裂纹 | [机械]振动高频分量能量占比突增（适用：运行监测，置信：经验值）；[物理]极面平面度误差>0.1mm/m²（适用：停机测量，置信：经验值） | [在线]振动声学传感器；[离线]塞尺；[离线]百分表 | 若刺耳噪音伴随磁吸力不足→极面疲劳磨损（非电源电压偏低）；若电压正常且极面平整但噪音大→短路环断裂（与控制回路松动区分） | [经验级]根本处理：精磨或铣削衔铁与铁芯的碰撞极面，恢复表面平整度；更换断裂的磁短路环；临时处理：无，须停机解体修复 | 避免设备长时间超频次工作；确保工作气隙无异物，减少纯机械硬碰撞 | 气隙堵塞卡涩：区分要点为解体清理极面后，表面光洁但仍有严重噪音且吸力不足，需检查短路环 | 钳工1名、电工1名；工时4-6h（置信：经验值） | 精密小型磨机、塞尺、百分表、拆装工具（置信：经验值） | 磁短路环（铜环）、绝缘垫片、调整垫片（置信：经验值） | 解体拆卸需做好防坠落措施；佩戴防噪耳塞和护目镜（GB/T 3608-2008，标准值）（置信：标准值） | 极面接触面积>75%；合闸无异常震颤声；电流恢复至额定值内（置信：经验值） |