| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 分离器叶片磨损 | 磨损 | 机械 | 严重 | 煤粉气流长期高速冲刷叶片表面，导致金属材质逐渐剥离减薄，局部出现沟槽或穿孔，改变了叶片型线气流特性 | 磨煤机出入口压差增大；煤粉细度变粗（R90值增大）；分离器内部异音（金属摩擦或气流啸叫）；排粉机电流波动或叶片断裂诱发剧烈振动 | [物理]煤粉细度R90较设计值偏差>3%（适用：直吹式制粉系统，置信：经验值）；[物理]分离器出入口压差>2.5kPa（适用：额定通风量工况，置信：经验值）；[物理]叶片局部磨损减薄量>原壁厚30%（适用：静态分离器叶片，置信：经验值） | [离线]煤粉筛分粒度分析；[离线]出入口U型管压差变送器；[离线]停机内部目视检查及测厚仪检测 | 关键判据：R90增大伴随压差增大；鉴别要点：若排粉机或磨煤机轴承振动急剧超标且呈突发性，应鉴别为叶片断裂脱落（本故障为渐进性，振动通常平稳无突变）；若仅压差增大但R90不变，需鉴别是否为分离器堵塞或积煤 | [经验级]根本处理：更换整体耐磨叶片，严格按安装角度规范组装；临时处理：对穿孔部位进行挖补堆焊，并在表面加装耐磨陶瓷衬板 | 控制磨煤机出口通风量避免长期超负荷运行；定期检查并更换磨损达到限值的叶片；优化分离器入口煤粉气流分布均匀性 | 分离器内部积粉堵塞：区分要点是积粉堵塞表现为压差急剧持续上升且磨煤机进出口温度下降，而磨损表现为压差与细度缓慢渐进性恶化 | 钳工3名、焊工1名；工时16-24h（置信：经验值） | 测厚仪、焊机、手拉葫芦、扭矩扳手、专用角度样板（置信：经验值） | 耐磨钢叶片备件、耐磨焊条、耐磨陶瓷衬板（置信：经验值） | 进入分离器前必须隔离上、下部挡板并上锁挂牌，强制通风置换内部残余粉尘，防止煤粉自燃及人员缺氧；作业必须执行受限空间作业许可制度，监护人全程在场；使用防爆照明灯具；动火作业必须办理动火工作票，清理周边可燃物并配备消防器材（DL/T 869-2012，标准值）（置信：标准值） | 动静间隙符合设计图纸要求；叶片型线光滑过渡无明显凸台；煤粉细度R90恢复至设计值±2%范围内（DL/T 869-2012，标准值）（置信：标准值） |
| 分离器调节机构卡涩 | 松动；变形 | 机械；环境 | 严重 | 传动连杆变形、调节轴套积粉卡死或连接销轴脱落，导致叶片角度无法随锅炉负荷调整，制粉系统失去调节能力 | 远方DCS指令变化但实际开度反馈不变；就地手摇调节手轮极其费力或完全卡死；锅炉负荷或主汽压力波动时煤粉细度无法跟踪调节 | [状态量]执行机构指令与叶片实际开度反馈偏差>10%（适用：动态分离器运行工况，置信：经验值）；[物理]调节连杆动作推力>电机额定扭矩的90%（适用：电动执行机构，置信：经验值） | [在线]执行机构开度反馈传感器；[离线]就地手摇机构力矩测试；[离线]连杆及轴套外观探伤检查 | 关键判据：指令与反馈出现明显死区或偏差；鉴别要点：若执行机构电机过载跳闸但就地手轮轻松灵活，鉴别为执行机构电机或减速机故障（非本故障）；若手轮极重且伴随连杆扭曲，确认为本故障 | [经验级]根本处理：清理轴套内部积粉，校正或更换变形连杆，更换锈蚀销轴；临时处理：用铁锤敲击振动传动连杆外部辅助脱扣，强制固定叶片于当前负荷最佳角度运行 | 提高煤粉干燥程度，控制磨煤机出口温度防止结露；定期活动调节机构防止长期不动卡死；在连杆穿墙处加装可靠的密封风 | 执行机构电机故障：区分要点是执行机构电机故障通常伴随电机线圈温度升高或过电流报警，而机械卡涩表现为机械部件的物理阻滞与电机过载 | 钳工2名；工时4-8h（置信：经验值） | 管钳、手锤、千斤顶、气焊割炬、内六角扳手（置信：经验值） | 连杆总成、轴套、石墨铜套、开口销（置信：经验值） | 停电并关闭执行机构气源/电源，释放传动机构内部弹性势能，防止机构突然释放弹出击伤人员（DL/T 869-2012，标准值）（置信：标准值） | 调节机构动作灵活无卡涩，全开全关行程时间符合设计要求；开度反馈误差<2%（DL/T 869-2012，标准值）（置信：标准值） |