| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 原煤仓整体堵煤 | 堵塞 | 机械 | 严重 | 煤粉因水分过大、粒度过细或仓壁摩擦系数大，在仓内形成起拱或鼠洞，导致下料中断 | 给煤机断煤或流量大幅波动；磨煤机出口温度升高；仓壁敲击声音空洞 | [状态]料位差值>全量程20%（适用：高低料位计同步监测，置信：经验值）；[物理]给煤机电流<20%额定电流（适用：正常运行工况，置信：经验值） | [在线]雷达料位计；[在线]称重式给煤机；[离线]敲击听音 | 若料位显示高但给煤机无煤流，且仓壁敲击声音沉闷（实煤拱）→判定为整体起拱堵煤；若料位显示高但敲击声音空洞（悬空）→判定为鼠洞（与空仓鉴别） | [经验级]根本处理：启动仓壁振打器或空气炮疏通；若无效则进行人工清仓（需停炉并隔离）；临时处理：通过人工敲击仓壁或由外部检查孔使用长杆疏通，严禁作业人员身体探入仓内，疏通时必须保持系统负压或小风量运行以防煤粉溢出 | 控制入炉煤水分<12%；定期进行仓壁振打疏通；优化煤种掺烧比例 | 给煤机机械卡涩：区分要点为卡涩时给煤机电流异常升高或波动剧烈，而堵煤时电流显著降低 | 钳工2名、运行人员1名；工时4-6h（若需人工清仓则工时24h+）（置信：经验值） | 大锤、长钢钎、空气炮、防爆照明灯（置信：经验值） | 临时支撑木材、清煤工具、防尘口罩（置信：经验值） | 必须执行有限空间作业审批；进入仓内前必须强制通风并检测氧气及CO浓度；必须系好安全绳；仓外设专人监护（置信：经验值） | 煤仓疏通后给煤机电流恢复至正常范围；连续给煤流量稳定（置信：经验值） |
| 原煤仓内壁整体粘结 | 结垢 | 机械 | 一般 | 煤中水分和粘土矿物在仓壁长期粘附，形成减薄的缩径或挂壁，减少有效流通面积 | 长期运行后实际存煤量减少；煤仓满仓信号提前误报；给煤机出力逐渐受限 | [状态]实际存煤量偏差>15%（适用：满仓工况，置信：经验值）；[时间]粘结层增长速率>2mm/月（适用：高水分煤种，置信：经验值） | [离线]内窥镜检查；[离线]开孔检查 | 若给煤机出力随煤位降低而显著下降（非线性），且排除给煤机本身故障→判定为仓壁粘结缩径；若出力与煤位无关→多为给煤机本体问题 | [经验级]根本处理：停炉后进入煤仓人工清理粘结层，并对仓壁进行打磨或更换超高分子聚乙烯衬板；临时处理：增加振打频率，控制煤位在较高范围运行 | 定期对仓壁进行防粘处理（如涂抹防粘剂）；保持煤仓适当高料位运行以利用重力自洁 | 原煤仓整体堵塞：区分要点为粘结是渐进式出力下降，堵塞是突发性断流 | 钳工4名、焊工2名；工时16-24h（置信：经验值） | 风镐、打磨机、脚手架、卷扬机（置信：经验值） | 超高分子聚乙烯衬板、耐磨焊条、防粘涂料（置信：经验值） | 严格执行高处作业和有限空间作业规定；使用电动工具必须接漏电保护器；仓内照明使用安全电压（置信：经验值） | 仓壁内衬无明显凸起和粘结；煤仓全高截面通畅；给煤机最大出力恢复设计值（置信：经验值） |
| 原煤仓整体垮塌 | 断裂 | 机械 | 危急 | 钢结构因严重腐蚀、煤流长期冲击或煤位超压导致仓壁强度不足，引发整体结构失稳坍塌 | 仓体发出异常金属撕裂声；仓体剧烈晃动或倾斜；煤尘大量泄漏 | [状态]仓壁腐蚀减薄量>30%原壁厚（适用：使用年限>10年，置信：经验值）；[物理]结构垂直度偏差>1/1000（适用：空仓状态，置信：经验值） | [离线]超声波测厚仪；[离线]全站仪；[在线]倾斜传感器 | 若仓壁多处测厚值严重低于设计值且伴随宏观变形→判定为强度失效垮塌风险；若仅局部振动大→多为局部部件松动或煤流冲击 | [经验级]根本处理：立即停机隔离，评估后对受损仓体进行整体更换或重大加固；临时处理：无，须立即紧急停机并撤离现场所有人员，严禁擅自进行排空或下煤操作，待结构专家现场评估出具方案后方可处理 | 定期进行仓壁测厚检查；严禁超设计煤位运行；定期检查钢结构防腐层 | 给煤机层楼板振动：区分要点为垮塌伴随结构变形和异响，振动仅表现为参数超标 | 起重工6名、焊工4名、铆工4名；工时72-120h（置信：经验值） | 吊车、千斤顶、超声波测厚仪、焊机（置信：经验值） | 钢板、型钢、高强螺栓、防腐涂料（置信：经验值） | 吊装作业必须编制专项方案并审批；动火作业必须办理动火票并清理周边可燃物；划定安全警戒区（置信：经验值） | 仓体垂直度及几何尺寸符合设计图纸要求；焊缝质量符合GB 50205-2020一级或二级标准；防腐层厚度符合设计要求（GB 50205-2020，标准值）（置信：标准值） |
| 原煤仓系统接口泄漏 | 泄漏 | 机械；环境 | 严重 | 煤仓本体与给煤机落煤管接口处因长期煤流冲刷磨损或密封垫老化，导致负压破坏及煤粉外溢 | 给煤机周围粉尘浓度明显增大；落煤管接口处有煤粉喷出；锅炉负压波动 | [物理]接口处粉尘浓度>4mg/m³（适用：环境在线监测，置信：经验值）；[状态]落煤管漏风率>2%（适用：额定通风工况，置信：经验值） | [在线]粉尘浓度监测仪；[在线]炉膛负压记录仪；[离线]目视检查 | 若给煤机手孔或落煤管法兰处可见明显煤粉喷出，且伴随局部漏风声→判定为接口泄漏；若仅环境粉尘大但无气流声→多为清扫系统故障或自然积粉 | [经验级]根本处理：停机隔离后更换接口处耐磨密封垫，补焊磨损严重的落煤管短节；临时处理：在泄漏点外部加装临时密封套件或堵漏胶进行物理封堵 | 定期检查接口法兰密封垫；在易磨损接口处加装耐磨陶瓷衬板 | 给煤机皮带跑偏摩擦：区分要点为跑偏主要表现为给煤机内部撒煤且皮带异响，接口泄漏表现为系统负压变化及外部喷粉 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 焊机、扳手、防爆照明灯、密封胶枪（置信：经验值） | 耐磨密封垫、堵漏胶、钢板补焊耗材（置信：经验值） | 动火作业必须办理动火票并清理周边可燃物；必须佩戴防尘口罩；注意防止煤粉自燃（置信：经验值） | 接口处无明显煤粉外溢；给煤机周围环境粉尘浓度达标；系统漏风率测试合格（置信：经验值） |