| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 回粉管堵塞 | 堵塞 | 机械 | 严重 | 煤粉受潮结块、管壁粗糙或粗粉分离器挡板失调导致煤粉在管内积聚，破坏煤粉气力输送的流态化，造成系统循环失效 | 磨煤机出口温度异常升高；磨煤机进出口压差显著增大；粗粉分离器内部负压增大；回粉管管壁温度明显偏低；就地手敲回粉管有沉闷结实声 | [状态量]管内介质流速<5m/s（置信：经验值）；[热力学]管壁温度<60℃（置信：经验值）；[物理]粗粉分离器压差>2.5kPa（置信：经验值） | [在线]磨煤机出入口压差变送器；[在线]磨煤机出口温度热电偶；[在线]粗粉分离器压差测点；[带电]手锤敲击听音检查 | ①关键判据：回粉管壁温骤降且磨煤机出入口压差同步升高超限；②鉴别要点：与粗粉分离器内部折向挡板卡涩堵塞区分，若调整折向挡板开度后压差无变化且回粉管壁温持续偏低，可排除挡板卡涩，确认为回粉管积粉堵塞 | [经验级]根本处理：停运磨煤机，隔离系统并确认内部无残粉，打开回粉管检查孔或拆卸管段，人工彻底清理内部积粉并疏通；临时处理：在确认无自燃危险情况下，用橡胶手锤从下至上分段敲击管壁震落积粉，适当调整系统通风量尝试抽粉 | 严格控制原煤水分；定期检查和校正粗粉分离器折向挡板；定期利用停机检修期检查回粉管内壁磨损及光滑度 | 粗粉分离器挡板卡涩：调整挡板开度时系统阻力及压差无变化，且分离器本体可能有内部机械摩擦异音 | 钳工2名；工时4-6h（置信：经验值） | 橡胶手锤、管钳、24件套呆扳手、防爆照明灯具、防爆铲（置信：经验值） | 石棉垫片、耐高温密封胶、螺栓紧固件（置信：经验值） | 严格执行制粉系统动火作业审批，确认系统隔离、无积粉自燃风险，加强通风（DL/T 5203-2022，置信：标准值） | 管路畅通无积粉死角，系统启动后磨煤机进出口压差恢复至正常设计范围且运行平稳（置信：经验值） |
| 回粉管磨损穿孔泄漏 | 磨损 | 机械 | 危急 | 高浓度、高流速的气粉混合物长期冲刷管壁，特别是弯头等流体转向处产生强烈局部磨损，导致管壁减薄直至穿孔，引发煤粉外泄 | 现场粉尘浓度急剧增大；漏粉处可见明显煤粉喷射或堆积；落粉管弯头或变径处局部管壁出现孔洞；若邻近热源可能引发煤粉自燃 | [物理]弯头管壁减薄量>40%（置信：经验值）；[物理]局部漏粉速率>0.1kg/s（置信：经验值）；[环境]现场粉尘浓度>4g/m³（置信：经验值） | [离线]超声波测厚仪；[离线]宏观目视检查；[在线]现场粉尘浓度监测仪 | ①关键判据：现场突发大量煤粉扬尘且测厚确认管壁局部严重减薄；②鉴别要点：与煤粉管道法兰密封垫老化泄漏区分，法兰泄漏通常发生在连接面且伴有明显气流嘶嘶声，磨损穿孔多位于弯头外侧且呈不规则破口 | [经验级]根本处理：立即紧急停运磨煤机并切断通风，待系统冷却且粉尘沉降后，对穿孔部位进行挖补焊接或整体更换磨损管段；临时处理：无，须立即停机处理，严禁在带压运行状态下进行临时包扎堵漏 | 定期对易磨损部位（如弯头、变径处）进行超声波测厚；在磨损严重区域加装防磨护瓦或采用陶瓷耐磨复合管 | 法兰垫片老化泄漏：泄漏发生在法兰结合面，通常呈片状渗漏，无管壁减薄现象 | 管工2名、高压焊工1名；工时8-12h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、气割设备、防爆测厚仪（置信：经验值） | 同规格耐磨管段、耐磨焊条、防磨护瓦、陶瓷耐磨片（置信：经验值） | 煤粉泄漏遇火源极易爆炸，须停机消除火源，动火作业前测定粉尘浓度在安全范围内（DL/T 5203-2022，置信：标准值） | 焊缝外观成型良好且经无损探伤无裂纹，系统启动后气密性试验无泄漏，测厚数据建档记录（置信：经验值） |
| 回粉管内部积粉自燃 | 其他 | 化学；热 | 危急 | 管内积聚的煤粉在高温且通风不畅的条件下长期氧化蓄热，达到燃点引发燃烧，破坏管路结构并极易引发制粉系统爆炸 | 回粉管管壁局部异常发红或温度急剧超限；系统内部有刺鼻焦油味或烟气；防爆门动作或破裂；磨煤机出口温度异常飙升 | [热力学]管壁局部温度>150℃（置信：经验值）；[化学]一氧化碳浓度>50ppm（置信：经验值）；[状态量]磨煤机出口风粉混合物温度>80℃（置信：经验值） | [在线]管壁表面热电偶或红外测温仪；[在线]一氧化碳浓度在线监测分析仪；[在线]磨煤机出口温度测点 | ①关键判据：管壁温度骤升超限且伴随CO浓度异常增大；②鉴别要点：与磨煤机内部着火区分，若磨煤机本体温度测点正常且无出口风温整体异常，仅回粉管局部高温及CO超标，可确认为回粉管局部积粉自燃 | [经验级]根本处理：立即紧急停运磨煤机并切断进风，关闭相关风门隔离系统，投入消防蒸汽或二氧化碳灭火，待彻底冷却后清理内部焦结积粉；临时处理：无，须立即停机隔离灭火，严禁在未隔离状态下开启检查孔 | 控制磨煤机出口风粉混合物温度在安全范围内；定期检查清理回粉管防止积粉；确保系统惰化灭火装置可靠备用 | 磨煤机内部自燃：磨煤机进出口压差异常增大且本体多处温度测点普遍升高，而非仅限于回粉管局部 | 锅炉检修工2名、消防监护1名；工时6-10h（置信：经验值） | 红外测温仪、消防蒸汽管路接口、防爆照明灯具、清焦工具（置信：经验值） | 消防蒸汽、高压氮气、石棉垫片、同规格管段（置信：经验值） | 严禁突然开大冷热风门降温，防止煤粉扬尘引发爆炸，灭火期间保持系统密闭（DL/T 5203-2022，置信：标准值） | 系统内部一氧化碳浓度降至0且管壁温度恢复至环境温度附近，内部积粉及结焦彻底清理干净（置信：经验值） |
| 回粉管锁气器卡涩 | 性能退化 | 机械 | 严重 | 回粉管锁气器（锥形帽或平板阀）因煤粉中夹杂杂物（木块、铁丝等）卡阻，或转轴积粉结块导致阀板无法严密闭合，造成系统漏风并破坏回粉锁气功能 | 锁气器连杆无规律频繁跳动或完全不动；锥形帽处有持续气流漏风声；粗粉分离器效率下降导致煤粉变粗；磨煤机进出口压差波动 | [状态量]锁气器阀板间隙>5mm（置信：经验值）；[状态量]回粉管漏风率>3%（置信：经验值）；[物理]煤粉细度R90偏大>20%（置信：经验值） | [离线]锁气器动作检查与间隙测量；[在线]制粉系统漏风在线监测；[离线]煤粉取样细度化验 | ①关键判据：锁气器连杆动作异常且伴随系统漏风率增大及煤粉变粗；②鉴别要点：与粗粉分离器折向挡板开度过大区分，若折向挡板开度正常且锁气器存在机械卡涩异音，可排除分离器调节问题 | [经验级]根本处理：停运磨煤机并隔离，打开锁气器手孔取出卡塞杂物，清理转轴及阀板积粉，重新调整配重锤及阀板密封间隙；临时处理：通过人工反复活动锁气器配重杠杆尝试抖落或震落卡塞物 | 加强给煤机除杂管理，确保木块分离器正常工作；定期清理锁气器转轴及阀板结合面处的积粉 | 粗粉分离器挡板失调：调整挡板时煤粉细度无变化，但锁气器动作流畅且无漏风异音 | 钳工2名；工时3-5h（置信：经验值） | 塞尺、扳手、手锤、清粉专用铲、除铁器（置信：经验值） | 锁气器密封垫片、配重锤、转轴轴承或轴套（置信：经验值） | 检修前必须切断磨煤机电源并执行锁气器闭锁，防止配重突然动作伤人（DL/T 5203-2022，置信：标准值） | 锁气器动作灵活无卡涩，阀板闭合严密且间隙符合设计要求，系统运行后漏风率恢复正常（置信：经验值） |
| 回粉管连接法兰松动泄漏 | 泄漏 | 机械 | 一般 | 回粉管在长期交变载荷及系统振动影响下，连接法兰螺栓出现疲劳松动或由于密封垫片老化失效，导致气粉混合物从法兰结合面处泄漏 | 法兰结合面处有明显的煤粉喷出或堆积；系统运行时法兰附近有气流嘶嘶声；用测厚仪或手摸检查发现局部漏粉；附近区域粉尘浓度上升 | [物理]法兰紧固螺栓力矩损失>20%（置信：经验值）；[环境]法兰周围局部粉尘浓度>4g/m³（置信：经验值）；[状态量]系统漏风率增加>1%（置信：经验值） | [离线]力矩扳手检测螺栓预紧力；[离线]目视检查及漏粉痕迹检查；[在线]现场粉尘浓度监测仪 | ①关键判据：法兰结合面可见明显漏粉且周围粉尘浓度超标，测定螺栓力矩下降；②鉴别要点：与管壁磨损穿孔泄漏区分，泄漏点严格沿法兰圆周间隙分布，且超声波测厚显示管壁无减薄，可排除管壁穿孔 | [经验级]根本处理：在磨煤机短期停运或负荷允许时，松开法兰螺栓更换老化破损的密封垫片，按对称交叉顺序使用力矩扳手重新紧固至设计力矩；临时处理：在确认无自燃危险时，采用专用管卡或快速堵漏胶进行外部包扎封堵 | 定期检查制粉系统管道法兰紧固情况；选用耐高温耐磨损的高质量密封垫片；降低系统异常振动 | 回粉管磨损穿孔泄漏：泄漏点位于弯头或管壁中段且呈不规则破口，法兰连接处完好无漏粉痕迹 | 钳工2名；工时2-4h（置信：经验值） | 力矩扳手、呆扳手、防爆照明灯、清理工具（置信：经验值） | 耐高温高压法兰垫片、螺栓防松垫圈、专用堵漏胶（置信：经验值） | 泄漏点附近严禁明火，处理前清理周围积粉以防扬尘爆炸（DL/T 5203-2022，置信：标准值） | 法兰结合面无肉眼可见漏粉，力矩复紧达标且无松动，系统启动后该处无粉尘溢出（置信：经验值） |
| 分离器回粉管堵塞 | 堵塞 | 机械 | 危急 | 原煤杂物（木块、铁丝）或石子煤卡涩回粉管管路，或锁气器卡死，导致粗粉无法回流至磨碗重新研磨，大量积聚引发分离器失效 | 磨煤机电流显著增大或剧烈摆动；分离器内部风压升高；回粉管锁气器长期不动作；就地手摸回粉管无温感及落粉感 | [物理]分离器出口风压升高>2kPa（适用：中速磨正压直吹式系统，置信：经验值）；[状态量]回粉管温度与环境温差<5℃（适用：锁气器完全卡死状态，置信：经验值） | [在线]磨煤机出口风压变送器；[在线]磨煤机电机电流监测；[离线]回粉管锁气器活动手柄；[离线]红外测温仪 | 关键判据：回粉管温度骤降且分离器风压升高。鉴别要点：需与磨煤机一次风量不足鉴别，若一次风量正常且磨碗压差偏低，而分离器压差高，可排除磨碗堵塞，确认为回粉管堵塞 | [经验级]根本处理：停磨煤机，隔离系统，打开回粉管手孔取出杂物，修复或更换损坏的锁气器；临时处理：确认管壁厚度无严重减薄后，使用橡胶锤或木槌轻轻振打回粉管，人工手动活动锁气器 | 在磨煤机入口安装除木块器及除铁器；定期检查锁气器配重及动作灵活性；控制给煤水分防止湿煤结团 | 磨碗堵煤：区分要点是磨碗压差的变化，磨碗堵煤时磨碗压差显著升高，而回粉管堵塞时分离器压差升高且磨碗压差可能下降 | 钳工2名；工时4-6h（置信：经验值） | 管道疏通器、木槌或橡胶锤、超声波测厚仪、手拉葫芦、照明灯具（置信：经验值） | 锁气器密封垫、石棉垫、手孔门缠绕垫片（置信：经验值） | 隔离磨煤机冷热风门并挂牌，泄压至零后方可拆卸手孔门防喷粉伤人；严禁使用铁器大锤直接敲击管壁以防敲击破裂（置信：经验值） | 锁气器动作灵活无卡涩，回粉管路畅通无杂物，系统风压恢复至正常设计值（置信：经验值） |
