| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 探头挂灰/积粉堵塞 | 堵塞；积灰 | 机械；环境 | 一般 | 煤粉吸附在射频导纳探头表面形成挂料，电容变化导致误测，或导致机械重锤卡涩 | DCS显示料位长期满量程或恒定不变；实际煤仓已空但显示高料位；重锤式料位计出现电机堵转异响 | [状态量]测量误差>满量程的5%（适用：粉状高粘附性介质，置信：经验值）；[电气]重锤电机电流>额定电流1.2倍（适用：堵转工况，置信：经验值） | [在线]DCS料位历史趋势记录；[离线]万用表电流测量；[带电]DCS信号强制与比对测试 | ①关键判据：DCS显示高料位且不随实际料位下降而变化，或重锤电机电流超限。②鉴别要点：与煤仓实际蓬煤（搭桥）区分，需现场人工敲击煤仓壁或使用雷达/视频交叉比对，若实际料位空，则为本故障 | [经验级]根本处理：清空煤粉后进入煤仓清理探头积灰，使用防爆铜刷，加装防尘罩或吹扫装置；临时处理：在DCS上暂时切除该测点联锁，人工干预给煤 | 定期进行煤仓降位清理；加装压缩空气吹扫源；选用抗挂料的射频导纳探头 | 煤仓蓬煤（搭桥）：敲击煤仓壁声音沉闷且内部确实无煤下落，测点可能并未损坏 | 仪表工2名；工时4-6h（置信：经验值） | 万用表、绝缘胶布、内六角扳手、防爆铜刷、工业吸尘器（置信：经验值） | 探头防尘罩、压缩空气吹扫总成（置信：经验值） | 进入煤仓需办理有限空间及动火作业票，强制通风并检测有害气体及粉尘浓度；必须使用防爆照明（36V以下）；严禁敲击产生火花；作业人员须穿防静电服、防尘口罩及安全带（GB/T 3608-2008 高处作业，DL/T 869-2012，标准值）（置信：标准值） | 探头表面清洁无附着物；DCS显示料位与实际料位误差<2%（置信：经验值） |
| 仓壁高料位射频导纳探头绝缘老化击穿 | 老化；其他 | 电气；绝缘 | 严重 | 长期受煤粉摩擦及高温环境影响，探头绝缘层破损，屏蔽层失效导致测量信号漂移或对地短路 | DCS料位示值频繁跳变或显示满度（溢流）；万用表测得探头对地绝缘电阻极低；系统报探头故障代码 | [电气]探头对地绝缘电阻<1MΩ（适用：常规工业测量回路，置信：经验值）；[电气]输出信号波动幅值>量程的10%（适用：非实际料位变化引起的跳变，置信：经验值） | [离线]500V兆欧表绝缘测试；[在线]DCS趋势曲线波动监测；[离线]万用表通断测试 | ①关键判据：系统报错且探头对地绝缘电阻<1MΩ，DCS曲线呈无规律剧烈跳变。②鉴别要点：与电磁干扰区分，若断开探头后二次表输入端短路依然跳变，为系统干扰；若断开探头后恢复正常，则为探头本身绝缘击穿 | [经验级]根本处理：清空相关煤粉，拆卸损坏探头，更换同型号射频导纳探头并重新标定；临时处理：切除该测点，切换至备用测点或人工监控 | 定期利用停机检修期测量探头绝缘电阻；避免探头电缆与动力电缆并行敷设 | 信号线缆电磁干扰：断开传感器后二次仪表输入端依然存在跳变，且绝缘电阻测试合格 | 仪表工1名、热控工1名；工时3-4h（置信：经验值） | 500V兆欧表、万用表、合适的绝缘套筒扳手（置信：经验值） | 同型号射频导纳料位计探头总成、防水绝缘胶带（置信：经验值） | 检修前切断料位计电源并挂"禁止合闸"牌；高空作业必须佩戴安全带并挂靠在牢固点上（DL/T 869-2012，标准值）（置信：标准值） | 探头对地绝缘电阻>50MΩ；空仓状态下DCS回零，满仓标定误差在允许范围内（置信：经验值） |
| 雷达料位计天线结垢遮挡 | 结垢；堵塞 | 机械；环境 | 一般 | 煤粉受潮后在雷达天线喇叭口或抛物面天线内侧结块附着，微波信号被严重衰减或产生虚假回波 | DCS显示料位示值与实际偏差大或经常出现"盲区"丢失信号；回波曲线底部出现大面积杂波 | [状态量]信噪比<30dB（适用：粉尘大的煤仓环境，置信：经验值）；[状态量]回波曲线底部杂波幅值>阈值且无稳定主峰（适用：满仓或空仓工况，置信：经验值） | [在线]DCS回波包络线趋势监测；[离线]万用表回路电流测试；[离线]现场拆视镜检查天线表面 | ①关键判据：DCS显示信号丢失或锁定，回波曲线杂波多且无主峰。②鉴别要点：与煤仓内部真正的"蓬煤"（煤位真的没了或塌煤）区分，若现场敲击证实有煤但雷达无回波，或清洗天线后信号恢复，则为本故障 | [经验级]根本处理：清空煤粉后进入煤仓，使用非金属刮刀清理雷达天线内部结垢；临时处理：短暂开启雷达天线吹扫阀进行高压气源清灰，DCS切手动监控 | 定期检查并投用天线吹扫气源；确保气源干燥无水，防止煤粉受潮结块 | 煤仓蓬煤（搭桥）：敲击煤仓壁声音沉闷且内部确实无煤下落，测点可能并未损坏 | 仪表工2名；工时3-5h（置信：经验值） | 非金属清理刮刀、万用表、防爆对讲机（置信：经验值） | 雷达天线透波隔离罩、压缩空气过滤减压阀（置信：经验值） | 进入煤仓作业必须执行粉尘防爆要求，严禁使用铁器敲击雷达天线防止产生火花；佩戴防尘口罩及安全带（GB 15577-2018 粉尘防爆安全规程，标准值）（置信：标准值） | 天线表面及喇叭口内部无附着物；DCS显示料位与实际料位误差<满量程的1%（置信：经验值） |