| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 油泵轴承磨损 | 磨损；异常振动 | 机械 | 严重 | 颗粒物进入或长期疲劳运行导致轴承滚道或滚动体产生剥离、点蚀，破坏润滑油膜，引发机械摩擦加剧与振动放大 | 泵体附近出现异常高频机械噪声；电机驱动端及泵端轴承座振动明显增大；轴承座外壳温度持续升高；润滑油颜色变深且伴有金属碎屑 | [物理]振动速度>4.5mm/s（适用：轴中心高<315mm，刚性安装，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]轴承温度>80℃（适用：额定工况下，置信：经验值）；[化学]油液铁元素含量>50ppm（适用：光谱分析，置信：经验值） | [在线]振动加速度传感器；[在线]PT100轴承温度传感器；[离线]振动频谱分析仪；[离线]油液光谱分析仪 | ①关键判据：振动频谱中轴承外圈故障特征频率（BPFO）幅值突出，且伴随油液铁含量超标。②鉴别要点：与油泵汽蚀区分，汽蚀通常表现为宽频带随机振动且流量不稳，而轴承磨损表现为特定离散频率峰值且流量稳定 | [经验级]根本处理：解体油泵，使用专用拉马拉出磨损轴承，更换同型号新轴承并确保装配游隙达标；临时处理：降低油泵负荷运行，加强冷却与润滑，持续监测劣化趋势 | 定期检测润滑油质及水分；严格控制滤油机出口油质；定期进行振动趋势分析，发现频谱异常及早干预 | 油泵汽蚀：汽蚀引发的振动频谱呈宽频特征且伴随流量/压力大幅波动，而轴承磨损呈典型离散特征频率且压力稳定 | 钳工2名；工时8-10h（置信：经验值） | 液压拉马、振动频谱仪、千分表、内六角扳手（置信：经验值） | 油泵专用轴承、密封圈、润滑脂、二硫化钼（置信：经验值） | 动火及易燃油品作业需办理工作票，做好防火灭火措施（DL/T 869-2012，置信：标准值） | 额定转速下试运行2小时，振动速度≤2.8mm/s，轴承温度≤75℃，无渗漏（GB/T 29531-2013，置信：标准值） |
| 油泵机械密封泄漏 | 泄漏 | 机械；化学 | 危急 | 密封动静环表面磨损或辅助密封圈老化失效，导致高压油液从泵轴密封处向外持续泄漏，极易引发火灾 | 泵轴轴封处可见明显油滴或油流；泵壳及基础台板有油污积聚；油箱油位呈现非正常下降趋势；局部区域可燃气体浓度可能升高 | [物理]密封泄漏量>5滴/min（适用：轴封处，置信：经验值）；[物理]动静环密封面平面度>0.9μm（适用：检修涂色检查，置信：经验值） | [在线]油箱液位计；[离线]紫外荧光检漏仪；[离线]塞尺与千分表 | ①关键判据：轴封处出现持续滴油且油箱液位下降。②鉴别要点：与油泵管线法兰泄漏区分，通过目视或荧光检漏确认泄漏源在旋转轴封处而非静止法兰结合面 | [经验级]根本处理：停机隔离，拆除旧密封，检查轴套磨损情况，更换新机械密封组件并调整弹簧压缩量；临时处理：无，须立即停机处理 | 保证机械密封冲洗液畅通，防止干摩擦；定期检查并更换老化的O型圈；控制油温防止密封件高温老化 | 管道法兰泄漏：法兰泄漏位置固定在结合面且无旋转部件痕迹，机械密封泄漏集中在泵轴旋转部位 | 检修钳工2名；工时4-6h（置信：经验值） | 密封拆卸专用工具、千分尺、游标卡尺、清洁盘（置信：经验值） | 成套机械密封备件、动环/静环、O型密封圈（置信：经验值） | 油区检修必须使用防爆工具，周围严禁烟火，废油按规定回收（DL/T 869-2012，置信：标准值） | 空载及带载试运30分钟，轴封处目视无泄漏，油箱液位无明显下降（DL/T 869-2012，置信：标准值） |
| 油泵出口压力异常降低 | 性能退化 | 机械 | 严重 | 内部容积效率下降，主要因齿轮或叶片等运动部件长期磨损导致配合间隙过大，或溢流阀卡涩失灵，造成高压侧油液大量内泄回流 | 系统油压指示低于正常设定值且无法维持；油泵电机运行电流偏低；执行机构（如阀门油动机）动作迟缓或拒动；泵体外壳温度可能异常升高 | [物理]出口压力偏离设定值>10%（适用：额定转速，置信：经验值）；[物理]容积效率<85%（适用：性能测试，置信：经验值）；[物理]齿轮齿侧间隙>0.30mm（适用：解体测量，置信：经验值） | [在线]压力变送器；[在线]电机电流监测模块；[离线]超声波流量计 | ①关键判据：泵出口压力显著下降，电机电流同步降低，且泵体温度上升。②鉴别要点：与油系统外漏或滤网严重堵塞区分，若滤网堵塞则泵出口压力降低但泵前负压增大且电机电流升高；若系统外漏则油箱液位下降，内泄则油箱液位不变 | [经验级]根本处理：解体油泵，测量齿轮/转子间隙，更换超差部件；检查并重新整定溢流阀开启压力；临时处理：适当调高溢流阀设定压力以维持系统运行，准备停机检修 | 定期清洗或更换油系统滤芯；定期校验溢流阀定值；监测油质防止磨粒加速内部磨损 | 滤油器滤芯堵塞：滤芯堵塞会导致泵入口压力（负压）增大、电机电流升高，而泵内部磨损内泄表现为电机电流降低 | 检修钳工2名、仪表工1名；工时6-8h（置信：经验值） | 压力校验台、内六角扳手、塞尺、千分尺（置信：经验值） | 齿轮泵转子组件、溢流阀备件、组合密封垫（置信：经验值） | 检修前办理相关动力油系统工作票，确认系统泄压至零后方可作业，必须进行残油回收清理、防爆强制通风及环境油气浓度检测（DL/T 869-2012，置信：标准值） | 额定工况下运行，出口压力稳定在额定值±5%范围内，容积效率≥85%（置信：经验值） |