| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 管道内部汽水冲击 | 堵塞；压力异常 | 机械；热 | 严重 | 管道疏水不畅或暖管不充分，导致蒸汽遇冷凝结形成水弹，高速撞击管壁及阀门产生剧烈交变应力 | 管道发出周期性或剧烈的金属撞击声；管道及支吊架明显晃动；系统压力瞬间大幅波动 | [物理]管道振动位移>0.5mm（适用：暖管或低负荷初期，置信：经验值）；[物理]介质温降率>5℃/min（适用：暖管阶段，置信：经验值） | [在线]管道振动加速度传感器；[在线]压力变送器；[离线]红外测温仪 | 关键判据：伴随剧烈金属敲击声且压力突降。鉴别要点：与水锤现象区分，水锤通常发生在液相停止流动瞬间，而汽水冲击多发生在暖管初期或蒸汽冷凝段，且伴随明显温度异常波动 | [经验级]根本处理：开启管道所有疏水阀进行充分排污，延长暖管时间至温升率合格；临时处理：关小进汽阀降低蒸汽流量，全开末端疏水阀 | 严格执行暖管操作规程，控制温升率在规定范围内；定期检查疏水阀动作逻辑，确保畅通 | 机械共振：机械共振通常频率稳定且与转速或特定工况强相关，汽水冲击声音呈无规律突发性且伴随压力波动 | 管工2名、调试人员1名；工时4-6h（置信：经验值） | 扳手、听音棒、红外测温仪、振动检测仪（置信：经验值） | 石棉垫片、疏水阀易损件（置信：经验值） | 检修或操作时严防蒸汽烫伤，正确穿戴防烫服；操作阀门时应站在阀门侧面（DL/T 869-2012，置信：标准值） | 管道无异常振动，暖管温升率≤3℃/min，系统压力平稳无突变（DL/T 869-2012，置信：标准值） |
| 管道系统泄漏 | 泄漏；压力异常 | 机械；热 | 危急 | 长期热胀冷缩交变应力导致管接头、焊缝或阀门密封压盖处产生疲劳裂纹或密封材料老化失效 | 管道接口或阀门处有明显的蒸汽外冒（白雾）；泄漏点附近环境温度异常升高；系统汽压低于正常设定值且持续下降 | [物理]环境温度升高>10℃（适用：距泄漏点1米范围内，置信：经验值）；[物理]管网压降速率>0.1MPa/min（适用：隔离相同负荷情况下，置信：经验值） | [在线]系统压力传感器；[离线]红外热像仪；[带电]超声波泄漏检测仪 | 关键判据：局部白雾伴随环境测温异常及系统持续掉压。鉴别要点：与安全阀排汽区分，安全阀排汽有特定的高频啸叫声且排汽口位置固定，而管道泄漏多发生在法兰或焊缝处且声音呈嘶嘶声 | [经验级]根本处理：隔离泄漏段，泄压至零，待完全冷却后进行补焊或更换密封垫片；临时处理：无，须立即停机或隔离相关管段处理 | 定期开展管道焊缝无损探伤；利用检修期紧固法兰螺栓，确保螺栓受力均匀 | 安全阀动作：安全阀动作排汽时回座后压力即恢复，而管道泄漏会导致压力持续下降无法维持 | 高压焊工1名、管工2名；工时8-12h（置信：经验值） | 焊机、红外热像仪、超声波测厚仪、扳手（置信：经验值） | 高压石棉垫片、无缝钢管段、焊材（置信：经验值） | 严禁带压堵漏；检修前必须确认管道内无余压、无余汽，办理热力工作票（DL/T 869-2012，置信：标准值） | 焊缝无损探伤（RT或UT）100%合格；水压试验保压30分钟无压降且无渗漏（DL/T 869-2012，置信：标准值） |
| 管道严重结垢堵塞 | 堵塞；混入杂质 | 化学；机械 | 严重 | 锅炉给水品质不合格，蒸汽携带盐类在管壁或阀门内部沉积，导致流通截面积减小，阻力剧增 | 消防蒸汽管道流量极小或无流量；阀后压力明显低于阀前压力；全开阀门时管道内无正常汽流声 | [化学]蒸汽电导率>0.3μS/cm（适用：正常运行取样，置信：经验值）；[物理]阀门前后压差>0.5MPa（适用：全开状态，置信：经验值） | [在线]流量计；[在线]压力变送器；[离线]管道内窥镜；[离线]水质分析仪 | 关键判据：全开阀门下无流量但压差极大，内窥镜可见白色或黄褐色附着物。鉴别要点：与阀门阀芯脱落堵塞区分，阀芯脱落通常伴随开度指示异常或阀杆动作卡涩，结垢堵塞阀杆动作顺畅 | [经验级]根本处理：隔离管段，拆卸阀门及管道进行机械通管清理或化学酸洗；临时处理：无，须在机组调停或检修期隔离清理 | 加强锅炉汽水品质监督，确保蒸汽电导率及钠离子含量在合格范围内；定期利用停炉对消防蒸汽管道进行冲洗 | 阀芯脱落卡涩：阀芯脱落时敲击阀体声音沉闷且位置固定，结垢堵塞敲击管壁声音清脆（置信：经验值） | 化学清洗工2名、管工2名；工时12-24h（置信：经验值） | 高压水枪、管道内窥镜、化学清洗设备、扳手（置信：经验值） | 工业清洗酸/碱液、除盐水、密封垫片（置信：经验值） | 化学清洗时需佩戴防毒面具及耐酸碱手套；废液必须集中中和处理达标排放（DL/T 869-2012，置信：标准值） | 管道内部无可见盐类附着物；通汽量恢复至设计值，全开状态下阀门前后压差<0.05MPa（置信：经验值） |
| 管道支吊架失效与热应力异常 | 应力异常 | 机械；热 | 严重 | 长期高温及热胀冷缩交变应力导致管道支吊架弹簧断裂、恒力弹簧锁死或脱空，管道整体热膨胀受阻产生巨大应力集中 | 管道局部明显下沉或偏移；支吊架弹簧指示红杆处于极限位置；管段根部混凝土或钢梁出现裂纹；管道法兰对口偏差增大 | [物理]管道支吊架冷热态位移偏差>5mm（适用：额定工况对比冷态，置信：经验值）；[物理]管道最大应力>许用应力（适用：设计工况，置信：经验值） | [离线]支吊架弹簧行程标尺检查；[离线]管道应力分析软件复算；[离线]激光对中仪测量管段下沉量 | 关键判据：冷热态位移超限且伴随管段下沉。鉴别要点：与汽水冲击引起的管道晃动区分，支吊架失效引起的偏移是永久性的塑性或受限变形，晃动停止后管道不复位，且无周期性撞击声 | [经验级]根本处理：拆除更换失效的恒力或变力弹簧支吊架，重新进行管道冷热态调整与应力释放；临时处理：在失效支吊架附近增设临时性承重刚性支撑或手拉葫芦加固 | 机组大修时100%开展支吊架冷热态检查与调整；定期测量关键管段标高，建立历史趋势档案 | 汽水冲击：汽水冲击为瞬态剧烈晃动，支吊架受力瞬间超限，而支吊架失效表现为静态偏移与恒定应力超标 | 起重工2名、管工2名；工时16-24h（置信：经验值） | 手拉葫芦、千斤顶、弹簧支吊架测试仪、全站仪（置信：经验值） | 恒力弹簧支吊架备件、刚性支撑组件、槽钢（置信：经验值） | 高空作业必须正确系挂安全带；更换支吊架时严禁在管道带压热态下直接切割受力焊缝（DL/T 869-2012，置信：标准值） | 管道冷热态位移在支吊架行程指示的±10%范围内；管道根部无新生裂纹，法兰对口偏差<2mm（置信：经验值） |
| 管道外壁高温氧化腐蚀 | 变质 | 化学；热 | 一般 | 管道保温层破损进水导致外壁长期处于高温潮湿环境，氧气与管壁金属发生氧化反应，生成多层氧化皮，导致管壁有效厚度减薄 | 保温层局部脱落处可见暗红色或黑色氧化铁锈层；管道表面粗糙起皮；敲击管壁有氧化皮剥落声 | [物理]管道剩余壁厚<理论计算壁厚（适用：超声波测厚点，置信：经验值）；[化学]金属氧化增重速率>0.1g/m2·h（适用：实验室高温氧化试验，置信：经验值） | [离线]超声波测厚仪；[离线]涂层测厚仪；[离线]内窥镜检查保温层内部状态 | 关键判据：剥离保温层后管壁存在明显分层氧化皮且测厚数据减薄。鉴别要点：与内部汽水腐蚀区分，内部腐蚀多表现为管壁内侧的溃疡状凹坑且伴随水质异常，外壁氧化为连续的层状剥落 | [经验级]根本处理：彻底清除管壁表面氧化皮至露出金属光泽，重新包敷防水防潮的高效保温层并加装金属外护皮；临时处理：对破损保温层进行临时防水包扎，防止雨水继续侵入 | 定期检查管道保温层及铝皮外护的完整性，特别是弯头和易积水部位；雨季前加强巡检 | 内部介质冲刷减薄：内部冲刷多发生在弯头或三通内侧且表面呈光滑水波纹状，外壁氧化腐蚀发生在保温层破损处且表面粗糙（置信：经验值） | 防水保温工2名；工时8-16h（置信：经验值） | 超声波测厚仪、角磨机、保温层切割工具（置信：经验值） | 硅酸铝保温棉、铝皮外护、铁丝网、防锈底漆（置信：经验值） | 高空拆除保温层时需搭设规范的脚手架；打磨氧化皮时佩戴护目镜及防尘口罩（DL/T 869-2012，置信：标准值） | 管道实际壁厚不小于强度计算最小需要壁厚；保温层外观平整无破损，外护皮搭接处顺水且密封良好（置信：经验值） |
