| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减速机轴承磨损 | 磨损；异常振动 | 机械 | 严重 | 轴承长期承受交变载荷及润滑不良，导致滚道与滚动体表面金属剥落，游隙增大引发转子定位失准及机械摩擦 | 减速机端盖及轴承座附近有明显高频刺耳异音；电机输出轴端径向跳动增大；运行温度持续升高；清扫链运行出现偶发卡涩 | [物理]轴承绝对温度>80℃（适用：满载工况，置信：经验值）；[物理]驱动端振动速度>4.5mm/s（适用：刚性安装，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]轴承游隙>原始游隙的1.5倍（适用：解体测量，置信：经验值） | [在线]PT100温度传感器；[离线]测振笔；[离线]百分表 | 关键判据：振动速度超标且伴随轴承特征频率（如BPFI/BPFO）高频能量及温度同步上升。鉴别要点：若仅振动偏高但温度稳定且存在工频主导，应鉴别为转子对中不良或基础松动；若油液中发现大量大尺寸剥落金属颗粒，可确诊为轴承严重剥落而非早期磨损 | [经验级]根本处理：解体减速机，拆下磨损轴承，检查轴颈尺寸，使用热装法（加热器加热至100-110℃）更换同型号新轴承并重新找正；临时处理：适当调高润滑脂注入量或更换高粘度润滑油，降低载荷运行至计划停机 | 提高润滑脂/油品质量，严格执行定期补油和换油周期；利用停机间隙定期测量轴承振动频谱建立趋势库 | 转子对中不良：对中不良频谱以1倍频和2倍频为主，且通常两端轴承均出现振动异常，而轴承磨损初期常表现为局部高频特征且温度异常更显著 | 钳工2名；工时4-6h（置信：经验值） | 轴承拉马、铜棒、游标卡尺、百分表、加热器（置信：经验值） | 深沟球轴承或圆锥滚子轴承（按原型号）、清洗剂、二硫化钼锂基脂（置信：经验值） | 严格执行停电挂牌（LOTO）制度，防止清扫链误启动伤人；使用加热器拆装轴承须佩戴隔热手套（DL/T 869-2012，置信：标准值） | 空载及带载试运各2小时，轴承温度≤80℃，振动速度≤4.5mm/s，无异音（GB/T 11348-2012，置信：标准值） |
| 齿轮断齿或严重点蚀 | 断裂；磨损 | 机械 | 危急 | 齿轮表面长期受接触疲劳应力，或遭遇瞬时过载/异物卡涩，导致齿面产生宏观疲劳剥落或齿根断裂，丧失平稳传动能力 | 减速机内部出现沉重且有节奏的"咔哒"撞击声；清扫链运行速度明显不均匀、出现剧烈抖动；减速机呼吸器处可能伴随油雾喷出；电机电流出现周期性波动 | [物理]油液铁谱分析大颗粒数（L）>100（适用：光谱铁谱分析，置信：经验值）；[物理]电机电流波动幅度>额定电流10%（适用：稳态运行，置信：经验值）；[物理]齿厚磨损量>原齿厚的15%（适用：解体测量，置信：经验值） | [在线]电机电流监测模块；[离线]油液铁谱分析仪；[离线]齿轮游标卡尺 | 关键判据：存在周期性低频撞击异音，电机电流呈规律性大幅波动，且油液铁谱分析显示存在大量大尺寸铁磁性颗粒。鉴别要点：若电流波动无规律且伴随减速机整体高频振动，应鉴别为轴承损坏；若电流持续偏高无波动但无异音，应鉴别为链条机械卡涩或电机本身电气故障 | [经验级]根本处理：排空润滑油，开盖清理金属碎屑，更换断裂/点蚀的齿轮副（成对更换），研磨磨合后重新密封加注新油；临时处理：无，须立即停机处理，防止碎屑绞死导致电机烧毁 | 加强清扫链张紧度巡检，防止过载；定期进行减速机油液光谱和铁谱分析，监控金属磨粒浓度趋势 | 清扫链卡涩过载：卡涩通常表现为电机电流持续骤增并触发过载保护跳闸，减速机内部无规律性金属撞击声，油液磨粒在短期内可能正常 | 钳工2名、起重工1名；工时8-12h（置信：经验值） | 专用齿轮拉拔器、内六角扳手、塞尺、油盘、丙酮（置信：经验值） | 齿轮备件（成对）、平面密封胶、工业齿轮油（置信：经验值） | 涉及重型部件拆装，必须规范穿戴劳保用品；废油必须按规定回收，严禁直接排放污染环境（DL/T 869-2012，置信：标准值） | 手动盘车转动轻快无卡涩、无异响；带载运行平稳，油位正常无渗漏，电流稳定在额定范围内（置信：经验值） |
| 减速机润滑油劣化与渗漏 | 老化；泄漏 | 化学；机械 | 一般 | 减速机密封件（油封、O型圈）长期受热老化变硬失去弹性，结合面密封胶失效，伴随油液长期氧化导致润滑性能下降 | 减速机输入/输出轴端可见明显油迹或滴漏；油窗观察油液发黑、浑浊或呈乳白色；油位低于规定刻度线；减速机壳体表面温度异常偏高 | [化学]油液运动粘度变化率>±15%（适用：运行2000小时后取样，置信：经验值）；[化学]油中水分含量>0.1%（适用：常规工况，置信：经验值）；[物理]透气帽压差>0.05MPa（适用：日常巡检，置信：经验值） | [离线]油样取样瓶；[离线]水分测定仪；[离线]振动式粘度计 | 关键判据：油液外观浑浊/发黑，粘度或水分指标超标，且伴随减速机外部可见油迹或油位下降。鉴别要点：若油位下降但外观清澈且无外部油污，应鉴别为油位计（油窗）损坏或假指示；若油液乳化发白但无外漏，应鉴别为减速机内部冷却水管泄漏而非自然老化受潮 | [经验级]根本处理：更换失效的骨架油封及密封垫片，清理结合面重新涂抹平面密封胶，使用专用清洗剂清洗齿轮箱内部，更换合格同标号新油；临时处理：使用化油器清洗剂清理表面油污，透气帽堵塞时进行疏通，补充同品牌润滑油至正常油位 | 定期（如每半年或2000小时）取样化验油质；定期检查清理减速机透气帽，防止内部憋压导致密封失效 | 油位计损坏假指示：油窗外观变色或显示模糊，但实际放油检查油量正常且无外部泄漏痕迹，油质化验各项指标合格 | 钳工1名；工时2-3h（置信：经验值） | 油盆、扳手、油抽、刮刀、化油器清洗剂（置信：经验值） | 骨架油封、密封垫片、平面密封胶、N220或同标号工业齿轮油（置信：经验值） | 清洗减速机时注意防火，作业区域严禁明火；废油妥善收集至危废桶内，防止滑倒摔伤（DL/T 869-2012，置信：标准值） | 静态放置2小时后，各结合面及轴端无渗漏油迹；新油化验各项指标合格，油位处于油窗的1/2至2/3处（置信：经验值） |
| 电机绝缘老化 | 老化 | 电气；热 | 危急 | 电机长期运行在高温、粉尘或频繁启停工况下，导致定子绕组绝缘层发脆、龟裂，绝缘电阻下降，极易引发匝间或相间短路 | 电机运行中散发绝缘漆焦糊气味；空开或接触器偶发速断保护跳闸；电机外壳局部温度异常烫手；停机后摇表测量绝缘读数极低或为零 | [绝缘]绝缘电阻<0.5MΩ（适用：1000V兆欧表测量，置信：经验值）；[热]电机外壳温度>85℃（适用：满载连续运行，置信：经验值）；[电气]三相电流不平衡度>10%（适用：空载或轻载测试，置信：经验值） | [带电]电机综合保护器；[离线]1000V兆欧表（摇表）；[离线]红外测温仪 | 关键判据：绝缘电阻测试值低于标准下限，运行中伴随焦糊味或过热，且三相电流呈现明显不平衡。鉴别要点：若绝缘电阻正常但电机发热且过载跳闸，应鉴别为减速机机械卡涩导致电机过载；若绝缘电阻低但三相电流平衡且无异味，应鉴别为环境空气湿度大导致的表面受潮，可通过空载运行烘干鉴别 | [经验级]根本处理：拆除电机，送电机维修车间进行定子绕组重绕、浸漆与烘干处理，或直接更换同型号电机；临时处理：无，须立即切断电源进行检修，严禁强行送闸试运行 | 改善电机运行环境的防尘散热条件；定期清理电机散热风扇罩壳；定期测量并记录绝缘电阻趋势 | 机械过载发热：机械过载导致电流全面偏高，电机整体发热均匀，绝缘电阻通常在正常范围内（>0.5MΩ），且无绝缘焦糊气味 | 电工2名；工时4-8h（置信：经验值） | 兆欧表、万用表、钳形电流表、内六角扳手（置信：经验值） | 电机备机或定子绕组维修包、绝缘漆（置信：经验值） | 电机拆卸前必须严格验电并挂接地线；兆欧表测量绝缘时必须确保设备完全断电，测量后对绕组进行放电（GB 50150-2016，置信：标准值） | 绝缘电阻测试：380V电机用1000V兆欧表测量，热态绝缘电阻≥1MΩ；空载试运行30分钟，三相电流平衡且温升正常（GB 50150-2016，置信：标准值） |
| 电机定转子扫膛 | 磨损；异常振动 | 电气；机械 | 危急 | 电机端盖轴承严重磨损或装配偏差导致定子与转子间气隙不均，转子旋转时局部触碰定子铁芯，发生直接机械摩擦 | 电机内部发出强烈的周期性金属摩擦刺耳声；机身剧烈振动并伴随局部快速温升；断电瞬间惯性转动时仍有明显金属刮擦声；电机运行电流大幅波动 | [物理]定转子气隙不均匀度>10%（适用：解体或盘车测量，置信：经验值）；[热]定子铁芯温度>95℃（适用：满载运行工况，置信：经验值）；[物理]电机非驱动端振动速度>7.1mm/s（适用：刚性安装，ISO 10816-3:2009 表1 D级，置信：标准值） | [在线]电机综合保护器；[离线]红外测温仪；[离线]塞尺 | 关键判据：电机内部存在连续或断续的金属摩擦声，且断电降速过程中声音依然存在，同时伴随机身剧烈振动和铁芯局部高温。鉴别要点：若摩擦声呈现规律性"咔哒"声且伴随减速机侧电流波动，应鉴别为减速机齿轮断齿；若仅出现高频啸叫声且无定转子摩擦特征，应鉴别为轴承缺油干磨 | [经验级]根本处理：解体电机，更换磨损严重的端盖轴承，检查转子铁芯磨损情况，必要时车削或更换转子，重新调整定转子气隙至均匀；临时处理：无，须立即停机切断电源，防止铁芯熔焊或绕组烧毁 | 定期检测电机轴承振动与温度趋势；检修装配时严格使用塞尺测量并调整四周气隙均匀度 | 减速机齿轮断齿：齿轮断齿的撞击声通常具有低频节奏感且源自减速箱内部，而扫膛声为高频连续摩擦声且集中在电机本体 | 电工2名、钳工1名；工时8-12h（置信：经验值） | 兆欧表、塞尺、铜棒、大拉马、轴承加热器（置信：经验值） | 电机端盖轴承、转子铁芯修复耗材、气隙调整垫片（置信：经验值） | 电机解体前必须严格断电上锁挂牌（LOTO）；拆装重型转子时需使用专用吊具，防止挤压手指（GB 50150-2016，置信：标准值） | 盘车转动无任何金属摩擦异响；测量定转子上下左右气隙差值<5%；空载试运行1小时，铁芯温度正常且振动≤2.3mm/s（置信：经验值） |
| 减速机输入轴断裂 | 断裂 | 机械 | 危急 | 减速机输入轴在长期交变扭矩作用下，轴肩处产生疲劳裂纹并逐步扩展，最终遭遇清扫链瞬时过载卡涩时发生扭转或弯曲断裂 | 电机运转正常但清扫链完全停止动作；减速机与电机联轴器处出现异常摆动或脱开；断裂部位伴随油液渗漏；电机空转电流极低 | [物理]电机空载电流<额定电流20%（适用：断轴后电机脱载运行，置信：经验值）；[物理]联轴器径向跳动>0.10mm（适用：断轴前裂纹扩展阶段，置信：经验值）；[状态量]清扫链线速度=0（适用：电机运转状态下，置信：经验值） | [在线]清扫链速度测速传感器；[离线]超声波探伤仪；[离线]百分表 | 关键判据：电机正常通电旋转且电流极低，但清扫链完全失去驱动力静止不动，联轴器处可见明显不同心或脱开。鉴别要点：若电机运转但伴随减速机内部剧烈撞击声且输出轴不转，应鉴别为齿轮副大面积碎裂导致的传动中断；若联轴器完好但电机不转且电流极大，应鉴别为电机抱轴或电气故障跳闸 | [经验级]根本处理：拆卸电机及联轴器，清理断裂轴残骸，更换减速机输入轴总成或整体更换减速机，重新找正电机与减速机同心度；临时处理：无，须立即停机切断电源进行彻底更换 | 加强清扫链轨道及刮板的日常巡检，防止严重卡涩导致扭矩过载；定期对联轴器及轴端进行无损探伤检查 | 齿轮副大面积碎裂：齿轮碎裂时减速机内部通常存留大量金属碎屑，且油池底部可通过内窥镜发现残齿，而输入轴断裂时减速机内部齿轮传动可能依然完好 | 钳工2名、起重工1名；工时12-16h（置信：经验值） | 百分表、磁力座、大扭矩扳手、专用拉马、吊装索具（置信：经验值） | 减速机输入轴备件或同型号减速机总成、联轴器弹性柱销（置信：经验值） | 涉及重型部件拆装与吊装，必须确认起重索具完好且站位安全；断口边缘锋利，拆卸时须戴防割手套（DL/T 869-2012，置信：标准值） | 联轴器找正误差：径向与角向偏差均≤0.05mm；带载试运行2小时，传动平稳无卡涩，电机电流稳定无异常波动（置信：经验值） |
| 清扫链减速电机联轴器不对中 | 异常振动；磨损 | 机械 | 严重 | 电机与减速机在安装或检修后找正不良，或运行中基础松动导致两轴轴线产生径向或角向偏差，引发边缘挤压应力与交变振动 | 联轴器弹性元件（柱销或弹性圈）快速磨损并产生橡胶粉末；电机及减速机底座振动明显增大，尤其是轴向振动分量突出；伴随周期性弹性体挤压异响 | [物理]轴向振动速度>4.5mm/s（适用：刚性联轴器，ISO 10816-3:2009 表1 C级，置信：标准值）；[物理]联轴器径向偏差>0.05mm（适用：冷态找正标准，置信：经验值）；[物理]联轴器角向偏差>0.05mm/m（适用：冷态找正标准，置信：经验值） | [在线]测振仪（速度型）；[离线]激光对中仪；[离线]百分表及磁力座 | 关键判据：频谱分析显示振动主导频率为1倍频和2倍频，且轴向振动幅值显著高于径向，联轴器端伴有异响及橡胶粉末。鉴别要点：若振动频谱以高频宽带能量为主且伴随轴承特征频率，应鉴别为减速机轴承损坏；若2倍频突出但无明显弹性体磨损，需结合地脚螺栓检查以鉴别基础共振或松动 | [经验级]根本处理：松开电机地脚螺栓，使用激光对中仪重新找正，调整垫片厚度使径向与角向偏差达标，紧固地脚并更换已磨损的弹性元件；临时处理：在不停机情况下降低负荷运行，若振动持续恶化需立即停机重新找正 | 检修装配时严格使用激光对中仪进行对中；定期检查地脚螺栓防松垫片及弹性元件老化情况 | 转子对中不良：概念基本重合，但基础松动通常伴随强烈的工频振动，且在垂直方向振动最为突出，地脚处可有明显手感振动差异 | 钳工2名；工时4-6h（置信：经验值） | 激光对中仪、百分表、塞尺、扭矩扳手、加长套筒（置信：经验值） | 联轴器弹性柱销、弹性圈、不锈钢调整垫片（置信：经验值） | 拆装联轴器护罩时防止手指挤压；运行中严禁直接接触转动部件进行测量（DL/T 869-2012，置信：标准值） | 径向与角向偏差均≤0.05mm；空载及带载试运行各1小时，振动速度≤2.8mm/s，联轴器处无异常摩擦（GB/T 11348-2012，置信：标准值） |
| 减速机透气帽堵塞 | 堵塞 | 机械；环境 | 一般 | 煤粉锅炉高粉尘环境下，减速机呼吸器（透气帽）滤芯被煤粉或杂质完全覆盖，导致内部热膨胀空气无法排出，箱内压力升高 | 减速机呼吸器处无气流进出；减速机输入/输出轴骨架油封处出现持续渗油；运行中减速机壳体温度异常偏高；打开加油孔时可听到气体泄出声 | [物理]减速机内外压差>0.05MPa（适用：运行热态工况，置信：经验值）；[物理]壳体表面温度>75℃（适用：满载工况，置信：经验值）；[状态量]透气帽滤芯通气阻力=∞（适用：停机拆下透气帽检查，置信：经验值） | [离线]压差计；[离线]红外测温仪；[离线]目视检查 | 关键判据：减速机轴封处出现不明原因的新增渗漏，且透气帽外观被厚重粉尘包裹，壳体温度偏高，压差测试显示内部憋压。鉴别要点：若轴端渗油严重但透气帽通畅无堵塞，应鉴别为油封老化失效或油位过高；若壳体温度偏高但无渗油且无憋压，应鉴别为减速机内部齿轮磨损或润滑油量不足导致的纯热故障 | [经验级]根本处理：拆下透气帽，使用压缩空气或清洗剂彻底清理滤芯粉尘，若滤芯破损则更换同规格透气帽；临时处理：用毛刷或干布临时清理透气帽外部粉尘，恢复部分通气能力 | 定期（如每周）使用压缩空气吹扫清理减速机透气帽外部粉尘；选用带有防尘罩的专用透气帽 | 骨架油封老化失效：油封老化通常表现为油封唇口变硬龟裂，且清理透气帽后渗油现象无改善，减速机内部无憋压现象 | 钳工1名；工时1-2h（置信：经验值） | 扳手、毛刷、压缩空气枪、化油器清洗剂（置信：经验值） | 透气帽总成备件、清洗剂、抹布（置信：经验值） | 压缩空气吹扫时必须佩戴护目镜，防止粉尘飞溅伤眼；锅炉区域作业须注意防烫伤及防高空坠落（DL/T 869-2012，置信：标准值） | 透气帽滤芯通畅无堵塞；减速机运行2小时后，轴封处不再有新油迹渗出，内外压差<0.01MPa（置信：经验值） |