| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 润滑油站系统油压低 | 泄漏；堵塞 | 机械；控制 | 严重 | 系统管路存在破损泄漏、溢流阀卡涩失灵或过滤器严重堵塞，导致系统整体容积效率下降，无法建立正常润滑压力。 | 磨煤机主轴承回油量减少；油站低压报警触发；主油泵出口压力表指针摆动大；管路沿线可见明显油滴或油迹。 | [物理]供油母管压力<0.25MPa（适用：双进双出钢球磨煤机正常运行工况，置信：经验值）；[物理]双筒过滤器压差>0.35MPa（适用：油温40℃运行工况，置信：经验值）。 | [在线]压力变送器；[在线]压差开关；[离线]超声波测厚仪。 | 关键判据：供油压力低于0.25MPa且持续下降。鉴别要点：若油泵出口压力高但母管压力低，排查溢流阀卡涩或管路泄漏；若油泵出口压力低且过滤器压差高，则为滤芯堵塞（与油泵本体磨损内漏鉴别：油泵内漏通常伴随电流下降和异响）。 | [经验级]根本处理：停机隔离油站，排查泄漏点补焊或更换受损管段，清洗或更换溢流阀、滤芯；临时处理：若因滤芯堵塞或溢流阀微卡可切换备用泵并调整；若确认管路破裂大量泄压，严禁启动备用泵，须立即停磨煤机以防干摩擦烧瓦。 | 定期更换滤芯；定期校验溢流阀；开展管路定期测厚。 | 油泵本体磨损内漏：油泵内漏会导致泵出口压力缓慢下降，但过滤器压差通常正常，且油泵运行电流会异常偏低。 | 钳工2名、管工1名；工时8-10h（置信：经验值） | 压力校验仪、焊机、扭力扳手、测厚仪（置信：经验值） | 润滑油、滤芯组件、密封垫片、无缝钢管段（置信：经验值） | 动火作业需办理动火票，清理周围可燃物，配备灭火器（DL/T 869-2012，置信：标准值） | 系统油压恢复至>0.25MPa且无渗漏，过滤器压差<0.15MPa（DL/T 869-2012，置信：标准值） |
| 润滑油质劣化及污染 | 老化；堵塞 | 化学 | 一般 | 油液长期高温氧化产生胶质，或冷却器内漏进水、呼吸器失效吸入粉尘，导致油品运动粘度改变、抗乳化性变差及机械杂质超标。 | 油箱液位计显示油液颜色发黑或呈乳白色浑浊状；主轴瓦乌金温度异常升高；油站呼吸器处有水汽冷凝。 | [化学]油中水分>100ppm（适用：32号汽轮机油常规运行，置信：经验值）；[物理]油液清洁度>NAS 9级（适用：润滑油母管取样，ISO 4406:1999，置信：标准值）；[化学]酸值>0.3mgKOH/g（适用：运行中汽轮机油，GB/T 7596-2017，置信：标准值）。 | [离线]颗粒计数器；[离线]微量水分测定仪；[离线]石油产品酸值测定仪；[在线]油在线监测装置。 | 关键判据：油样检测水分、酸值或杂质超标。鉴别要点：若油液呈乳白色且水分超标，判定为冷油器内漏进水（与油液单纯氧化鉴别：氧化变质通常伴随酸值急剧升高和深黑色油泥，但水分含量正常）。 | [经验级]根本处理：排查并消除冷油器内漏，更换呼吸器滤芯，使用滤油机进行旁路循环过滤脱水脱气；临时处理：若油质极度恶化威胁轴瓦，立即停机排空更换全部新油。 | 定期进行油样化验分析；确保油箱电加热器温控正常防止局部过热；定期更换呼吸器干燥剂。 | 轴瓦乌金磨损：轴瓦磨损也会导致轴瓦温度升高，但油质化验指标通常正常，且伴随磨煤机振动增大。 | 化验员1名、钳工2名；工时16-24h（置信：经验值） | 真空滤油机、油样取样瓶、光谱分析仪（置信：经验值） | 合格备用润滑油、滤油机滤芯、冷油器O型密封圈（置信：经验值） | 油处理作业严防跑油漏油，废油按危废回收，现场严禁明火（DL/T 869-2012，置信：标准值） | 油质各项指标恢复至GB/T 7596-2017要求，水分<100ppm，清洁度≤NAS 8级（GB/T 7596-2017，置信：标准值） |
| 冷油器冷却效能下降 | 结垢；泄漏 | 热；化学 | 一般 | 冷却水侧管束内壁结垢严重，或冷却水阀门开度不足、冷却水管路堵塞，导致热交换率降低，润滑油热量无法带出。 | 润滑油供油温度持续升高超过报警值；冷却水进出口温差极小；冷油器水侧端盖存在明显渗水或锈迹。 | [物理]供油温度>55℃（适用：磨煤机正常运行工况，置信：经验值）；[物理]冷却水温升<2℃（适用：冷却水流量正常时，置信：经验值）。 | [在线]Pt100热电阻温度传感器；[在线]流量计；[离线]红外测温仪。 | 关键判据：供油温度>55℃且冷却水进出口温差小。鉴别要点：若冷却水进出口温差小且水阀全开，说明冷油器结垢或堵塞（与冷却水量不足鉴别：冷却水量不足时，温差通常会明显增大）。 | [经验级]根本处理：隔离冷油器水侧，打开端盖进行高压水射流清洗或化学弱酸清洗除垢；临时处理：开大冷却水旁路或工业水补水降温，切换备用冷油器运行。 | 定期清理冷却水滤网；根据水质情况添加阻垢剂；冬季注意防冻。 | 润滑油泵磨损发热：油泵故障会导致油温升高，但通常伴随油泵运行电流增大、出口压力波动及泵体局部过热。 | 检修工2名；工时8-12h（置信：经验值） | 高压清洗机、管钳、电子温度计、除垢剂（置信：经验值） | 铜管堵头、密封垫、清洗药剂、除垢剂（置信：经验值） | 打开冷油器端盖前需确认水侧完全泄压排空，防止水淹油箱（DL/T 869-2012，置信：标准值） | 冷油器投运后，油温稳定在40℃以下，冷却水进出口温差恢复至5℃以上（置信：经验值） |
| 油站电气控制柜逻辑紊乱 | 性能退化 | 电气；控制 | 严重 | 柜内积灰受潮导致输出节点误动，或变频器/接触器老化发热引起信号漂移，造成油泵启停逻辑失效或联锁保护误动。 | 油泵出现不明原因的频繁启停或无法切换备用泵；控制柜面板指示灯状态与实际设备运行状态不符；柜内散发绝缘材料焦糊味。 | [电气]柜内环境温度>50℃（适用：夏季高负荷运行期，置信：经验值）；[电气]电压偏差>5%（适用：控制系统带电巡检，置信：经验值）。 | [在线]柜内温度传感器；[带电]万用表测量输出端电压；[离线]示波器。 | 关键判据：逻辑异常且柜内电压波动或温度偏高。鉴别要点：若仅油泵无法启动且柜内无焦味，排查外部压力开关及接线回路断路（与核心元器件烧毁鉴别：元器件毁通常伴随控制回路保险熔断及完全断电闭锁）。 | [经验级]根本处理：清扫控制柜积灰，加装防潮加热器，紧固接线端子，更新或重装PLC控制程序；临时处理：改为就地手动模式强制运行，专人盯守。 | 定期开展控制柜除尘清扫及防密封防潮；定期校验压力及温度变送器。 | 外部热电阻接线短路：测温元件短路会导致温度显示异常跳变引发误跳泵，但通过万用表测量传感器阻值即可迅速定位。 | 热控工2名；工时4-6h（置信：经验值） | 万用表、绝缘摇表、编程器（电脑）、吸尘器（置信：经验值） | 干燥剂、继电器备件、控制保险丝、防潮加热板（置信：经验值） | 检修前必须断开控制柜主电源，验电挂牌，防止触电及误操作导致设备急停（DL/T 869-2012，置信：标准值） | 控制逻辑动作100%正确，柜内各端子电压正常，24V及220V回路绝缘>0.5MΩ（GB 50150-2016，置信：标准值） |