| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 磨碗衬板严重磨损 | 磨损 | 机械 | 严重 | 煤粉颗粒在离心力作用下对衬板表面持续切削与冲刷，导致衬板厚度减薄，护瓦与磨碗之间间隙增大，导致煤粉细度变粗及磨煤机出力下降 | 磨煤机电流异常波动、石子煤排量增多、煤粉细度R90超标、内部有金属撞击声 | [几何]衬板剩余厚度<10mm（适用：中速磨煤机，置信：经验值）；[工艺]煤粉细度R90>设计值（适用：正常运行工况，置信：经验值） | [离线]超声波测厚仪；[离线]煤粉取样筛分仪 | 若煤粉细度超标且磨煤机电流波动，同时测厚显示衬板变薄：判定为衬板磨损；若电流波动大但衬板厚度正常，需检查加载力系统（与加载故障鉴别） | [经验级]根本处理：停机清理磨碗内部，拆除旧衬板螺栓，更换新衬板并按规定力矩紧固；临时处理：无，须停机更换 | 定期检查煤粉细度与磨煤机运行电流，控制入磨煤质与三块（铁块、木块、石块） | 磨辊磨损：区分要点为磨辊磨损主要表现为磨辊表层材料剥落及不均匀磨损，需检查磨辊外形而非磨碗衬板厚度 | 钳工4名、焊工2名；工时12-16h（置信：经验值） | 气动扳手、套筒扳手、手拉葫芦、撬棍、超声波测厚仪（置信：经验值） | 磨碗衬板备件、高强度连接螺栓、锁紧螺母、金属修补剂（置信：经验值） | 严格执行停机断电挂牌制度，进入磨碗内部需落实有限空间作业审批，设专人监护，防止高空坠落及物体打击（置信：经验值） | 衬板安装平整无翘起，螺栓紧固力矩符合厂家要求，运行后无异常异响，煤粉细度恢复至设计范围（置信：经验值） |
| 磨碗衬板断裂 | 断裂 | 机械 | 危急 | 衬板承受频繁的交变载荷与硬质煤块冲击，应力集中处产生疲劳裂纹并扩展，导致衬板整体断裂脱落，严重破坏磨盘动平衡及内部结构 | 磨煤机剧烈振动、机壳内有巨大金属撞击声、电流大幅摆动、可能伴随排渣口排出大块金属 | [机械]磨煤机振动速度>7.1mm/s（适用：刚性支承，ISO 10816-3:2009 表1 区域C/D，置信：标准值）；[电气]电机电流波动幅度>额定电流15%（适用：稳定负荷工况，置信：经验值） | [在线]振动速度传感器；[在线]电流变送器 | 若振动突然增大且伴有剧烈金属撞击声：判定为金属部件断裂或脱落；若振动大但无撞击声，需检查磨辊加载系统或地脚螺栓（与磨辊故障鉴别） | [经验级]根本处理：停机清理磨碗内部碎片，检查衬板固定情况及磨碗本体是否有损伤，更换断裂衬板；临时处理：无，须立即停机处理 | 加强入煤除铁除杂，定期进行衬板无损探伤检查，避免衬板长期超期服役 | 磨辊脱落：区分要点为磨辊脱落通常伴随加载油压突降或无法建立，而衬板断裂通常油压正常但振动剧烈 | 钳工4名、焊工2名、起重工1名；工时16-24h（置信：经验值） | 电动葫芦、钢丝绳、卡扣、气割工具、大锤、磁力吸盘（置信：经验值） | 备用衬板、连接螺栓、螺母、磨碗本体修补焊材（置信：经验值） | 吊装作业需严格执行十不吊原则，防止碎片滑落伤人，焊接动火需办理动火票并配备灭火器材（置信：经验值） | 磨碗本体无裂纹，新衬板安装牢固，回装后磨煤机空载及负载振动值符合ISO 10816-3标准（置信：标准值） |
| 磨碗衬板松动 | 松动 | 机械 | 严重 | 衬板固定螺栓因长期振动导致疲劳伸长或螺母防松失效，使衬板与磨碗贴合不严，产生微动磨损与二次撞击 | 磨煤机内部有节律性敲击声、振动值缓慢爬升、结合面处可能漏粉 | [机械]壳体振动速度>4.5mm/s（适用：刚性支承，ISO 10816-3:2009 表1 区域B/C，置信：标准值）；[声学]噪声声压级>85dB(A)（适用：距设备1m处，置信：经验值） | [在线]振动传感器；[离线]听音棒 | 若振动随负荷增加而增大且伴有敲击声：初步判定为松动；若振动频率主要为转频且相位不稳定，确认为松动（与不平衡鉴别，不平衡主要为工频且相位稳定） | [经验级]根本处理：停机后检查所有衬板螺栓，复紧力矩，更换失效螺栓或防松垫片；临时处理：根据运行情况申请尽快停机，不宜带病长期运行 | 利用检修机会定期进行力矩检查，采用防松性能好的锁紧螺母或螺纹胶 | 磨碗本体裂纹：区分要点为裂纹通常伴随振动持续恶化且无法通过紧固螺栓消除，需进行着色探伤确认 | 钳工2名；工时4-6h（置信：经验值） | 力矩扳手、套筒扳手、手电筒、听音棒（置信：经验值） | 螺栓备件、锁紧螺母、防松胶、金属垫片（置信：经验值） | 防止异物落入磨碗，紧固作业时防止工具滑落，需确认系统完全隔离（置信：经验值） | 螺栓紧固力矩达到规定值，衬板无晃动，运行无异响（置信：经验值） |
| 磨碗衬板脱落 | 脱落 | 机械 | 危急 | 衬板背部固定楔块或燕尾槽严重磨损失去限位，或受到煤块异常冲击导致单块或多块衬板从磨碗本体脱离，破坏转子动平衡 | 磨煤机突发剧烈振动、内部连续沉闷撞击声、主电机电流大幅突变甚至过载跳闸、排渣口可能排出衬板碎块 | [机械]磨煤机机壳振动速度>11.2mm/s（适用：刚性支承，ISO 10816-3:2009 表1 区域D，置信：标准值）；[电气]主电机电流波动幅度>额定电流20%（适用：超载或卡涩工况，置信：经验值） | [在线]振动速度传感器；[在线]电机电流变送器；[离线]内窥镜 | 若振动突变且电流剧烈摆动甚至跳闸：判定为大型金属件脱落；若排渣口发现衬板碎块即可确诊。需与磨辊大块脱落鉴别：磨辊脱落常伴随加载油压异常泄压，而衬板脱落液压系统参数正常（与磨辊脱落鉴别） | [经验级]根本处理：立即停机，清理磨碗内部脱落的衬板及煤粉，全面检查其他衬板紧固状况，更换新衬板并修复受损燕尾槽；临时处理：无，须立即停机处理 | 定期利用停机检修窗口测量衬板背部燕尾槽及固定件间隙，发现超标及时调整或更换 | 磨辊脱落：区分要点为磨辊脱落通常伴随加载油压突降或无法建立，而衬板脱落通常油压正常但振动剧烈 | 钳工4名、起重工1名；工时16-24h（置信：经验值） | 电动葫芦、大锤、撬棍、手拉葫芦、内窥镜、角磨机（置信：经验值） | 磨碗衬板备件、燕尾槽修补焊条、金属清洗剂（置信：经验值） | 停机断电隔离并执行上锁挂牌（LOTO），进入磨煤机内部执行有限空间作业规程，设专人监护（置信：经验值） | 燕尾槽修复尺寸符合图纸公差，新衬板装配牢固无松动，空载及带负荷运行振动值符合ISO 10816-3标准限值（置信：标准值） |
| 磨碗衬板磨碰 | 磨碰 | 机械 | 严重 | 衬板边缘磨损不均或磨辊套发生偏斜，导致运行中磨碗衬板与磨辊或侧机体刮煤板发生直接干涉摩擦 | 磨煤机内部出现连续刺耳的金属摩擦声、局部壳体发热、磨煤机电流异常偏高、出力下降 | [声学]异常金属摩擦噪声声压级>95dB(A)（适用：距设备1m处，置信：经验值）；[机械]磨辊与衬板间隙<5mm（适用：停机盘车测量，置信：经验值） | [离线]听音棒；[离线]塞尺；[在线]红外测温仪 | 若听到连续金属摩擦声且局部壳体温度升高：判定为动静碰磨。需与轴承损坏鉴别：轴承损坏通常表现为高频振动且温度极高，而动静碰磨以低频撞击和摩擦声为主（与轴承损坏鉴别） | [经验级]根本处理：停机检查磨辊与衬板间隙，修复或更换磨损严重的部件，调整刮板间隙；临时处理：适当降低磨煤机出力或调整磨辊加载力以减轻碰磨 | 定期校验磨辊加载力，检查磨辊的垂直度与磨损状态，及时调整各部间隙 | 轴承损坏：区分要点为轴承损坏主要表现为轴承部位温升极快且高频振动分量大，而磨碰多为低频撞击声且间隙过小 | 钳工3名；工时8-12h（置信：经验值） | 塞尺、听音棒、力矩扳手、千斤顶、红外测温仪（置信：经验值） | 调整垫片、高强度螺栓、润滑脂（置信：经验值） | 停机检修必须切断主电机电源并闭锁，进入内部作业前确保通风良好并检测有害气体浓度（置信：经验值） | 动静部件间隙恢复至厂家设计标准（一般>8mm），空载试转无任何金属摩擦异响（置信：经验值） |