| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 零点漂移 | 信号漂移 | 电气 | 一般 | 弹性体在长期应力作用下产生蠕变，或桥路电阻随温度变化，导致无载荷时输出信号偏离零点 | DCS显示空载时煤量数值不为零或随环境温度缓慢波动 | [电气]零点输出变化>0.5%FS（适用：静态校准，置信：经验值）；[电气]绝缘电阻<20MΩ（适用：环境湿度>90%，置信：经验值） | [离线]高精度万用表；[离线]兆欧表 | 若零点漂移且绝缘电阻正常，多为传感器蠕变或电路温漂；若零点漂移伴随绝缘电阻大幅下降，则为受潮或绝缘击穿（与线路受潮鉴别） | [经验级]根本处理：重新校准零点或更换传感器；临时处理：在DCS系统中进行软件零点修正 | 定期进行校验，检查接线盒密封性 | 线路受潮：检查绝缘电阻，受潮时绝缘电阻通常低于5MΩ | 仪表工2名；工时2h（置信：经验值） | 标准砝码、万用表、接线工具（置信：经验值） | 密封胶垫、接线端子（置信：经验值） | 断电作业，防止触电（标准值，GB 26860）（置信：标准值） | 零点示值误差<0.25%FS（标准值，GB/T 7724）（置信：标准值） |
| 弹性体过载屈服 | 失效 | 机械 | 严重 | 煤粉下料冲击过大或机械卡涩导致载荷超过传感器极限，弹性体发生塑性变形，无法恢复 | 传感器永久变形，加载后输出信号不再线性增加或满量程输出严重偏低 | [机械]输出信号误差>10%FS（适用：满量程载荷，置信：经验值）；[机械]弹性体形变>0.5mm（适用：目测检查，置信：经验值） | [离线]外观检查；[离线]标准砝码加载测试 | 若信号线性度差且伴随机械变形，为物理过载屈服；若线性度差但外观无变形，检查应变片粘贴是否脱落（与应变片故障鉴别） | [经验级]根本处理：更换变形的称重传感器；临时处理：无，须立即更换 | 定期清理积煤，检查给煤机机械运转是否顺畅，严禁超载运行 | 应变片损坏：外观无变形，但电桥阻值异常 | 仪表工1名、钳工1名；工时4h（置信：经验值） | 起重设备、套筒扳手（置信：经验值） | 称重传感器备件（置信：经验值） | 挂牌操作，配合机械检修防止煤粉坍落伤人（标准值，DL/T 790）（置信：标准值） | 加载线性误差符合说明书精度等级（标准值，GB/T 7551）（置信：标准值） |
| 线路绝缘老化 | 失效 | 绝缘 | 一般 | 长期处于高温高湿环境，电缆绝缘层老化破损，导致信号线与屏蔽层或地之间漏电 | 信号波动大，跳变频繁，或受周围电机启停干扰严重 | [绝缘]电缆绝缘电阻<5MΩ（适用：对地绝缘，置信：经验值） | [离线]兆欧表；[离线]绝缘电阻测试仪 | 若绝缘电阻低且随湿度变化明显，为环境老化或受潮；若绝缘电阻突然为零，检查是否有机械损伤或鼠咬（与物理断线鉴别） | [经验级]根本处理：更换老化电缆及接头；临时处理：对接头进行临时防水包扎 | 选用耐高温屏蔽电缆，定期检查接线盒防水性能 | 信号干扰：干扰通常为间歇性，绝缘电阻不一定低 | 仪表工2名；工时3h（置信：经验值） | 兆欧表、压线钳、热缩管（置信：经验值） | 耐高温屏蔽电缆、防水接头（置信：经验值） | 严禁带电作业，确认电源断开（标准值，GB 26860）（置信：标准值） | 绝缘电阻>20MΩ（标准值，GB/T 7551）（置信：标准值） |
| 密封圈老化失效 | 失效 | 机械；环境 | 轻微 | 传感器密封橡胶圈长期受热老化或煤粉挤压破损，导致潮气或粉尘侵入内部 | 传感器内部有积灰或水渍，输出不稳定 | [环境]防护等级失效（适用：淋水试验，置信：经验值） | [离线]目视检查；[离线]淋水试验 | 若密封圈硬化破裂且有进水痕迹，为密封失效；若密封完好但内部有水凝露，检查环境温差是否过大（与结露鉴别） | [经验级]根本处理：更换老化的密封圈并重新做密封处理；临时处理：涂抹防水密封胶应急 | 定期检查密封状况，改善现场通风降低湿度 | 外壳破裂：物理损伤导致密封失效，非单纯老化 | 仪表工1名；工时1h（置信：经验值） | 镊子、清洁布、密封胶（置信：经验值） | 配套密封圈、防水胶（置信：经验值） | 保持清洁，防止异物进入传感器内部（标准值，GB 4208）（置信：标准值） | IP防护等级符合出厂要求（标准值，GB 4208）（置信：标准值） |
| 应变片脱胶 | 失效 | 机械；电气 | 严重 | 传感器内部应变片在长期交变载荷或高温环境下，基底胶层老化失效导致与弹性体剥离，阻值变化无法真实反映形变 | DCS显示给煤量在无机械变动时发生突变，加载测试时出现明显迟滞或死区 | [电气]桥路阻抗偏移>2Ω（适用：断电离线测量，置信：经验值）；[机械]迟滞误差>0.1%FS（适用：砝码加载测试，置信：经验值） | [离线]万用表；[离线]标准砝码加载测试台 | 若加载测试出现明显死区且零点无法恢复，多为应变片脱胶；若死区伴随绝缘电阻急剧下降，则为严重受潮（与绝缘受潮鉴别） | [经验级]根本处理：整体更换称重传感器；临时处理：无，须立即停机处理 | 避免传感器长期处于上限温度运行，减少给煤机大幅度机械冲击 | 弹性体屈服：通过外观变形量区分，脱胶无外观变形 | 仪表工1名；工时2h（置信：经验值） | 万用表、标准砝码、拆装工具（置信：经验值） | 称重传感器总成（置信：经验值） | 检修前切断传感器供电电源，防止误触（标准值，GB 26860）（置信：标准值） | 加卸载示值重复性误差<0.1%FS（标准值，GB/T 7551）（置信：标准值） |
| 信号线缆断裂 | 失效 | 电气 | 危急 | 给煤机长期运行振动导致接线盒处线缆金属疲劳断裂，或外部机械划伤导致内部芯线折断 | DCS给煤量示值突然掉至零或固定死值，控制柜可能开路报警 | [电气]激励电压<1V（适用：带电测量传感器端电压，置信：经验值）；[电气]线缆回路电阻>10kΩ（适用：断电测量通断，置信：经验值） | [在线]DCS信号监控；[离线]万用表通断测试 | 若线缆电阻无穷大且DCS显示死值，为本故障；若电阻正常但信号跳动，检查接线端子是否松动（与端子松动鉴别） | [经验级]根本处理：更换整段信号线缆并重新配线；临时处理：剥开断裂处压接端子并做绝缘防水包扎 | 定期检查接线盒紧固情况，对振动剧烈区域的线缆增加防振保护套 | 端子松动：万用表测量通常为通路，仅表现为接触电阻偏大 | 仪表工2名；工时2h（置信：经验值） | 万用表、剥线钳、压线钳（置信：经验值） | 屏蔽信号电缆、绝缘胶布（置信：经验值） | 作业前办理停电票，确认设备处于安全断电状态（标准值，GB 26860）（置信：标准值） | 线路导通良好，绝缘电阻>20MΩ（标准值，GB/T 7551）（置信：标准值） |
| 电磁干扰 | 信号漂移 | 电气；环境 | 一般 | 变频器或大功率电机启停产生强高频电磁场，通过未接地或屏蔽不良的线缆串入测量电桥，导致信号失真 | 给煤量显示数值伴随现场设备启停出现无规律跳动或尖峰，静态校验时数据完全正常 | [电气]共模干扰电压>1V（适用：传感器信号端对地，置信：经验值）；[电气]屏蔽层接地电阻>4Ω（适用：单点接地测试，置信：经验值） | [在线]示波器；[离线]接地电阻测试仪 | 若信号跳变与现场电机变频器运行严格同步且屏蔽层接地不良，为电磁干扰；若跳变与设备启停无关，检查传感器自身性能（与零点漂移鉴别） | [经验级]根本处理：重新规范屏蔽层单端接地，信号线远离动力电缆；临时处理：在DCS输入端增加滤波电容 | 动力电缆与信号电缆分层敷设，确保屏蔽层可靠接地 | 传感器故障：干扰消除后若依然跳动，则判定为传感器硬件故障 | 仪表工2名；工时3h（置信：经验值） | 示波器、接地电阻测试仪、压线钳（置信：经验值） | 屏蔽接地线缆（置信：经验值） | 防止误碰带电动力线缆引发触电（标准值，GB 26860）（置信：标准值） | 干扰电压<0.5V，接地电阻<4Ω（标准值，GB 50057）（置信：标准值） |
| 机械卡涩 | 卡涩 | 机械 | 严重 | 煤粉积聚结块或异物卡在传感器与受力连杆之间，导致受力传递受阻，传感器无法感知真实煤重 | 给煤机运转时给煤量反馈持续偏小或无变化，停机清煤后重新启动示值可能恢复 | [机械]传动间隙>2mm（适用：连杆机构检查，置信：经验值）；[机械]称重死区>5kg（适用：挂码测试，置信：经验值） | [离线]机械内部检查；[离线]挂码测试 | 若挂码测试无反应但机械连杆有位移间隙，为卡涩或传动机构损坏；若挂码有反应但线性极差，为传感器损坏（与传感器损坏鉴别） | [经验级]根本处理：清理积煤，修复或更换变形的机械连杆；临时处理：人工清理卡涩部位的积煤 | 定期停机清理给煤机内部积粉，保持传感器传力机构清洁 | 传感器损坏：通过断开连杆直接对传感器加载测试来区分 | 钳工2名、仪表工1名；工时4h（置信：经验值） | 扳手、清理工具、标准挂码（置信：经验值） | 机械连杆备件（置信：经验值） | 进入给煤机内部需严格执行有限空间作业规程（标准值，GBZ/T 205）（置信：经验值） | 传动无卡涩，挂码标定精度符合工艺要求（标准值，DL/T 790）（置信：标准值） |