| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 称重传感器零点漂移 | 其他 | 电气 | 一般 | 传感器受温度变化或线路老化影响，输出信号基准值发生偏移，导致空带时显示非零重量 | 空带运行时仪表显示数值波动或非零；实物校验时线性度差 | [电学]零点漂移值>0.1%FS（适用：空载工况，置信：经验值）；[电学]信号电压波动>5mV（置信：经验值） | [在线]称重显示仪表；[离线]标准砝码；[离线]毫伏电压表 | 若空载示值漂移且随温度变化显著，排查传感器补偿电阻及线路绝缘；若加载后示值线性正常，仅零点偏移，则确认为零点漂移而非传感器损坏 | [经验级]根本处理：重新调校传感器零点或更换传感器；临时处理：在控制系统中进行软件零点补偿 | 定期进行零点校准；检查传感器接线盒密封性 | 仪表显示故障；线路接触不良 | 仪表工1名；工时2h（置信：经验值） | 万用表；标准砝码；螺丝刀（置信：经验值） | 接线端子；绝缘胶带；密封胶（置信：经验值） | 断电作业；防止传感器过载（置信：标准值，GB/T 14249.2） | 零点示值误差<0.1%FS（置信：标准值，GB/T 7721） |
| 皮带跑偏 | 变形 | 机械 | 严重 | 托辊组轴线与皮带中心线不垂直，或滚筒表面粘结物料，导致皮带两侧受力不均而偏离中心 | 皮带边缘磨损严重；皮带触碰机架产生异响；甚至发生撒料 | [几何]跑偏量>皮带宽度的5%（适用：正常运行工况，置信：经验值）；[机械]托辊轴线垂直度偏差>1mm/m（置信：经验值） | [在线]跑偏开关；[在线]视频监控；[离线]拉线测量 | 若皮带始终向同一侧跑偏，重点检查该侧托辊安装位置及滚筒水平度；若跑偏方向无规律，检查物料落点是否偏心，排除接头不正 | [经验级]根本处理：调整托辊或滚筒位置；清理滚筒粘料；临时处理：使用调心托辊自动纠偏 | 定期清理滚筒粘料；保证落料点居中；安装防跑偏保护 | 滚筒不水平；物料偏载 | 钳工2名；工时4h（置信：经验值） | 水平仪；扳手；撬棍（置信：经验值） | 调心托辊；缓冲托辊（置信：经验值） | 皮带停机后方可进行调整；严禁手扶运行中的皮带（置信：标准值，GB 14784） | 皮带不超出托辊边缘；跑偏开关未动作（置信：标准值，GB/T 10595） |
| 称重托辊粘料 | 磨损 | 机械；环境 | 一般 | 煤粉湿度大导致粘附在托辊表面，形成不规则堆积，改变皮带有效称重段曲率，导致计量失准 | 皮带跳动；计量值波动大；实物校验误差超标 | [物理]粘料厚度>3mm（适用：潮湿煤种工况，置信：经验值）；[计量]累计量误差>0.5%（置信：经验值） | [在线]实物校验装置；[离线]卡尺测量 | 若计量误差随时间推移逐渐增大且与煤湿度正相关，停机检查托辊表面；若托辊表面有均匀积灰且清理后误差消失，则确认为粘料 | [经验级]根本处理：清理托辊表面积料；临时处理：人工清理或增加刮煤装置 | 控制入炉煤水分；定期清理托辊；安装清扫器 | 皮带张力不均；秤架变形 | 钳工1名；工时1h（置信：经验值） | 铲刀；测量尺；清扫工具（置信：经验值） | 清扫器刮板；耐磨衬板（置信：经验值） | 须办理工作票；皮带停机闭锁（置信：标准值，DL/T 1127） | 托辊表面无明显粘料；实物校验合格（置信：标准值，GB/T 7721） |
| 测速传感器故障 | 其他 | 电气 | 一般 | 测速齿轮脏污、磁阻变化或线路断路，导致速度信号丢失或失真，瞬时流量计算错误 | 流量显示为零或满量程跳变；皮带运行正常但速度示值异常 | [电学]脉冲信号丢失>10%（适用：运行工况，置信：经验值）；[物理]传感器间隙>2mm（置信：经验值） | [在线]流量积算仪；[离线]示波器 | 若流量显示异常但皮带速度目测正常，检查传感器输出脉冲；若无脉冲输出或波形畸变，确认为测速传感器故障而非皮带打滑 | [经验级]根本处理：清理传感器探头或更换传感器；调整间隙至规定值；临时处理：依据历史数据维持运行（需确认风险） | 定期检查传感器间隙；防止油污污染探头 | 皮带打滑；仪表主板故障 | 仪表工1名；工时2h（置信：经验值） | 塞尺；万用表；示波器（置信：经验值） | 测速传感器；屏蔽电缆（置信：经验值） | 注意转动部位绞入风险（置信：标准值，GB 14784） | 速度显示与实际一致；脉冲信号正常（置信：标准值，GB/T 7721） |
| 皮带张力变化 | 松动 | 机械 | 一般 | 张紧装置失效或重力张紧配重卡涩，导致皮带张力波动，影响称重段皮带槽形和计量精度 | 皮带打滑；秤架受力不稳定；计量值重复性差 | [物理]张力波动>10%（适用：运行工况，置信：经验值）；[机械]拉紧配重行程不到位（置信：经验值） | [离线]张力计；[在线]电流监测 | 若计量误差随负荷变化剧烈且伴有皮带打滑，检查张紧重锤及导轨；若张紧行程已到底但仍松弛，确认为张紧装置失效而非皮带永久伸长 | [经验级]根本处理：调整张紧行程或修复张紧机构；临时处理：增加配重块（视设计余量） | 定期检查张紧行程；确保导轨润滑良好 | 皮带永久伸长；驱动滚筒打滑 | 钳工2名；工时3h（置信：经验值） | 扳手；张力计；润滑脂（置信：经验值） | 配重块；钢丝绳夹头（置信：经验值） | 防止配重坠落伤人；皮带停机作业（置信：标准值，GB 14784） | 张力符合设计要求；无打滑现象（置信：标准值，GB/T 10595） |
| 皮带表面磨损 | 磨损 | 机械 | 一般 | 长期摩擦导致皮带覆盖层变薄，橡胶硬度改变，影响称重区域单位长度重量稳定性 | 皮带表面露帆布；橡胶层厚度不均；计量值系统性偏差 | [几何]磨损深度>胶层厚度的50%（适用：全生命周期，置信：经验值）；[计量]零点稳定性变差（置信：经验值） | [离线]测厚仪；[离线]目视检查 | 若计量误差呈固定比例偏差且皮带表面磨损严重，检查皮带厚度；若更换新皮带后误差消失，确认为磨损导致而非秤架问题 | [经验级]根本处理：更换整段皮带；临时处理：翻转皮带使用（如设计允许） | 避免皮带与机架硬摩擦；及时调整跑偏 | 皮带老化；接头开裂 | 钳工3名；工时8h（置信：经验值） | 切割机；硫化机；卡尺（置信：经验值） | 输送带备件；硫化胶料；接头扣件（置信：经验值） | 严格执行皮带硫化工艺；防止卷入（置信：标准值，GB/T 7984） | 皮带无破损；厚度符合要求（置信：标准值，GB/T 7984） |
| 秤架积灰 | 其他 | 机械；环境 | 轻微 | 煤粉积聚在称重秤架横梁及杠杆支点处，增加额外重量或阻碍自由运动，导致零点漂移 | 秤架下方积灰严重；空带时示值偏大；回零慢 | [物理]积灰厚度>5mm（适用：支点及横梁，置信：经验值）；[计量]零点漂移>0.2%FS（置信：经验值） | [离线]目视检查；[在线]零点监测 | 若空载示值偏大且清理积灰后恢复正常，确认为积灰影响；若清理后仍漂移，排查传感器或机械卡涩 | [经验级]根本处理：彻底清理秤架积灰；临时处理：进行零点校准扣除底数 | 定期吹扫秤架；密封秤架防止漏煤 | 传感器零点漂移；支点卡死 | 钳工1名；工时1h（置信：经验值） | 压缩空气吹扫设备；毛刷；抹布（置信：经验值） | 无（置信：经验值） | 佩戴防尘口罩；防止粉尘爆炸（置信：标准值，GB 15577） | 秤架无积灰；转动灵活（置信：标准值，GB/T 7721） |
| 皮带撕裂 | 断裂 | 机械 | 危急 | 煤中混入大块异物（如铁件、石块）卡阻或刮板划伤，导致皮带芯体骨架及覆盖胶被横向或纵向切断 | 皮带表面可见贯穿性裂口；大量原煤撒漏；现场听见明显撕裂异响；输送量骤降 | [几何]撕裂长度>100mm（适用：皮带运行工况，置信：经验值）；[状态量]皮带负荷电流突变>10%（适用：撕裂卡涩瞬间，置信：经验值） | [在线]皮带撕裂监测开关；[在线]视频监控；[离线]停机目视检查 | 若撕裂监测开关动作且伴有大量撒料，确认为皮带撕裂；若仅电流突变无撒料，需鉴别是否为皮带打滑或驱动滚筒卡涩 | [经验级]根本处理：局部冷硫化修补或切除重做接头；临时处理：停机并清除卡阻异物，使用夹板临时缝合防止扩展 | 在输煤前端加装除铁器和木块分离器；加强落煤管巡检 | 皮带表面划伤：区分要点为未伤及骨架芯体且无贯穿性破洞 | 钳工4名；工时8-12h（置信：经验值） | 硫化机；切割刀；卡具；扳手（置信：经验值） | 芯胶；面胶；硫化剂；皮带扣（置信：经验值） | 必须断电上锁并挂牌；作业区域严禁烟火（置信：标准值，GB 26860） | 修补处无漏煤；接头拉伸强度满足原皮带80%以上（置信：标准值，GB/T 7984） |
| 托辊轴承卡死 | 磨损；腐蚀 | 机械；环境 | 严重 | 托辊密封失效导致煤粉进入，或轴承长期缺油干磨，引发轴承抱死，托辊不转且被皮带强行摩擦 | 托辊表面磨出深沟甚至磨穿；皮带局部异常升温；运行中存在连续尖啸异响 | [热学]托辊表面温度>60℃（适用：环境温度≤30℃，置信：经验值）；[声学]高频异响声压级>85dB（适用：距设备1米处，置信：经验值） | [在线]红外热像仪；[在线]声学听诊器；[离线]测温枪 | 若托辊局部高温伴随尖啸声，且停机检查托辊无法手动转动，确认为托辊轴承卡死；若全段皮带高温需鉴别是否为皮带打滑摩擦生热 | [经验级]根本处理：更换损坏的托辊轴承或整体托辊；临时处理：无，须立即停机更换，防止引发皮带起火 | 定期润滑托辊轴承；选用迷宫式密封结构；雨季加强防水 | 皮带打滑：区分要点为打滑发热区域在驱动滚筒处且伴有滚筒包胶磨损 | 钳工2名；工时1-2h（置信：经验值） | 拉马；撬棍；轴承拉拔器；扳手（置信：经验值） | 托辊备件；滚动轴承；润滑脂（置信：经验值） | 停机断电挂牌；更换时注意防止皮带突然滑动伤人（置信：标准值，GB 14784） | 托辊转动灵活无卡涩；无异响；表面温度正常（置信：标准值，GB/T 10595） |
| 皮带接头断裂 | 断裂 | 机械 | 危急 | 皮带机械接头磨损严重或硫化接头老化开胶，在启动冲击或重载拉力下，接头处连接强度不足发生断开 | 皮带突然断开；输送机停转；接头处可见断开的钢扣或剥离的橡胶 | [物理]接头拉断力<原皮带标称拉断力的60%（适用：定期检验，置信：经验值）；[几何]硫化接头起皮长度>50mm（适用：接头边缘，置信：经验值） | [离线]接头探伤仪（X光）；[离线]卡尺测量起皮长度 | 若皮带在接头处断开且断口呈连接件拔出或胶层撕裂状，确认为接头断裂；若断口在非接头区域且边缘平齐，需鉴别是否为异物割裂 | [经验级]根本处理：切除老化接头重新硫化或打机械接头；临时处理：无，须立即停机处理并清理皮带上的原煤 | 定期检查接头完好性；避免重载频繁启动；控制启动加速度 | 皮带纵向撕裂：区分要点为纵向撕裂多伴随大块异物卡阻且裂口沿长度方向延伸 | 钳工4名；工时12-24h（置信：经验值） | 硫化机；剥胶机；打磨机；重型扳手（置信：经验值） | 硫化胶料；接头钢扣；清洗剂（置信：经验值） | 动火作业需办票；硫化加热时防止人员烫伤（置信：标准值，DL 5009.1） | 接头平整无台阶；运行中接头无起皮、无漏煤（置信：标准值，GB/T 7984） |
| 皮带受热老化 | 老化 | 环境；热 | 一般 | 长期输送高温原煤或环境温度过高，导致皮带橡胶高分子材料发生热降解，变硬发脆、龟裂 | 皮带表面出现密集网状龟裂纹；覆盖胶硬度明显增加；皮带容易出现掉块 | [物理]覆盖胶拉伸强度变化率<-20%（适用：相对新品，置信：经验值）；[物理]橡胶邵氏A硬度>85度（适用：常温环境测量，置信：经验值） | [离线]邵氏硬度计；[离线]外观目视检查 | 若皮带表面大面积龟裂且硬度显著上升，确认为热老化；若仅局部龟裂且伴随磨损发亮，需鉴别为托辊卡涩导致的局部异常摩擦生热 | [经验级]根本处理：更换整条老化皮带；临时处理：切除局部严重老化段并冷补 | 控制入炉煤温度；避免高温物料直接接触普通橡胶皮带 | 托辊摩擦过热：区分要点为托辊摩擦导致的过热发硬通常局限于托辊接触线的带状区域 | 钳工3名；工时8h（置信：经验值） | 硬度计；测厚仪；切割工具（置信：经验值） | 输送带备件；硫化胶料（置信：经验值） | 停机断电挂牌；搬运皮带时注意协作防砸伤（置信：标准值，GB 14784） | 表面无明显龟裂；硬度测试在正常范围内（置信：标准值，GB/T 7984） |