| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 换热管内壁结垢堵塞 | 堵塞 | 热；化学 | 一般 | 冷却水悬浮物沉积或硬度盐类在高温管壁结晶，导致流通截面减小，换热热阻急剧增加 | 冷却水进出口压差增大；被冷却介质出口温度超限；冷却水流量下降 | [物理]进出口压差>0.15MPa（适用：设计流速工况，置信：经验值）；[热]端差>10℃（适用：额定负荷，置信：经验值） | [在线]进出口压力变送器；[在线]进出口温度计；[离线]内窥镜 | 关键判据：压差与端差同步上升。鉴别要点：若冷却水流量正常但端差大，鉴别为结垢；若冷却水流量低且调节阀开度已最大，需排查水泵汽化或入口滤网堵塞 | [经验级]根本处理：解体高压水洗或化学弱酸清洗；临时处理：适当增大冷却水流量，维持被冷却介质温度 | 加强冷却水水质监督；定期反冲洗；控制介质流速防止悬浮物沉积 | 换热管外表面脏污：管外脏污通常发生在油侧或相变侧，冷却水侧压差变化不明显，需通过端差及壳程压差鉴别 | 钳工2名；工时8h（置信：经验值） | 高压清洗机、内窥镜、化学循环清洗泵（置信：经验值） | 工业清洗剂、除垢剂、密封垫片（置信：经验值） | 化学清洗废液需中和处理达标排放，防止环境污染（置信：经验值） | 清洗后水压试验无渗漏；进出口压差恢复至<0.05MPa（置信：经验值） |
| 管子与管板连接处泄漏 | 泄漏 | 机械 | 严重 | 管板焊接接头存在砂孔或胀接处因热应力疲劳产生缝隙，导致高压侧介质窜入低压冷却水侧 | 冷却水回水箱有气泡冒出或水质化验异常；被冷却介质流量异常下降；壳体压力波动 | [化学]冷却水侧介质含量>50ppm（适用：水侧为开式水系统，置信：经验值）；[物理]保压压降>0.05MPa/10min（适用：1.25倍设计压力，置信：经验值） | [在线]冷却水回水流量计；[离线]壳体着色探伤；[离线]气密性试验 | 关键判据：冷却水侧检测到被冷却介质成分或气密试验压降超标。鉴别要点：若冷却水流量不变但系统压力整体下降，需排查外部相连管道阀门内漏，而非冷却器管板泄漏 | [经验级]根本处理：排空介质，对泄漏管孔打磨后重新焊接或堵管；临时处理：无，须立即停机降压隔离处理 | 减小启停阶段温升率防止热应力过大；制造检修期100%管口无损探伤 | 壳体法兰密封垫片老化失效：表现为壳体外漏，冷却水侧通常无气泡，且法兰外侧可见明显水迹或油迹，易于外观鉴别 | 焊工1名、钳工2名；工时12h（置信：经验值） | 氩弧焊机、角磨机、着色探伤剂、堵管专用工具（置信：经验值） | 同材质换热管堵头、焊丝、管板密封垫（置信：经验值） | 施焊需办理动火作业票；施焊前必须对壳体内部进行彻底气体置换与连续通风，测量可燃气体浓度合格后方可动火；彻底隔离上下游系统并泄压至零方可施工（DL/T 869-2012，置信：标准值） | 焊缝表面100%PT或MT探伤无缺陷；水压试验保压30min无压降（DL/T 869-2012，置信：标准值） |
| 壳体法兰密封面泄漏 | 泄漏 | 机械 | 危急 | 由于螺栓预紧力不均或垫片老化失去弹性，在交变热应力作用下密封比压低于内压而被吹开 | 设备表面明显可见介质外漏；保温层浸润或渗水；法兰间隙可见介质喷出 | [物理]泄漏量>0（适用：运行状态，置信：经验值）；[物理]螺栓紧固力矩偏差>10%（适用：M20以下螺栓，置信：经验值） | [离线]红外热像仪；[离线]超声波测漏仪；[在线]现场巡视目视 | 关键判据：法兰间隙可见外漏且伴有异响。鉴别要点：若法兰无外漏但系统流量失衡，需鉴别为内部换热管泄漏而非外部法兰失效 | [经验级]根本处理：松开螺栓更换新垫片，对角均匀紧固至规定力矩；临时处理：无，须立即停机泄压处理，严禁带压堵漏 | 检修时严格采用力矩扳手对角紧固；定期抽检紧固件防松情况 | 安全阀内漏或起跳：表现为系统压力维持不住，但法兰处无外漏痕迹，需通过超声波测漏仪在安全阀出口检测鉴别 | 钳工3名；工时4-6h（置信：经验值） | 力矩扳手、液压拉伸器、法兰分离器、安全防护服（置信：经验值） | 高强度石墨缠绕垫片、防咬合剂（置信：经验值） | 高温高压介质泄漏有烫伤风险，需穿戴防烫服并设置隔离区；严禁带压堵漏作业（DL/T 869-2012，置信：标准值） | 法兰间隙均匀，目视无渗漏；力矩复紧值符合设计图纸要求，无超差（置信：经验值） |
| 换热管冲击腐蚀减薄 | 其他 | 机械；化学 | 严重 | 冷却水入口管箱处流体高流速冲击破坏管内壁钝化膜，引发局部机械磨损与电化学腐蚀的耦合作用 | 入口侧管端管壁明显减薄呈马蹄形缺口；频繁发生单根换热管穿孔泄漏；冷却水中有金属碎屑 | [物理]管壁剩余厚度<1.5mm（适用：碳钢换热管原始壁厚2-3mm，置信：经验值）；[物理]年腐蚀速率>0.2mm/a（适用：开式循环冷却水，置信：经验值） | [离线]超声波测厚仪；[离线]管内壁涡流探伤 | 关键判据：测厚显示入口管端局部减薄且涡流探伤异常。鉴别要点：若管壁测厚均匀减薄，鉴别为全面化学腐蚀；若仅入口端偏侧减薄，则判定为冲击腐蚀 | [经验级]根本处理：更换局部减薄管段或在管端加装塑料套管防护；临时处理：对已穿孔管进行两端堵管隔离 | 在冷却水入口管箱加装防冲板；控制冷却水入口流速在合理范围 | 换热管全面氧腐蚀：测厚显示管壁整体均匀减薄，且管内壁多见溃疡状腐蚀坑，而非仅局限于入口端冲击区 | 无损检测工1名、钳工2名；工时16h（置信：经验值） | 超声波测厚仪、涡流探伤仪、切管机、管端胀接工具（置信：经验值） | 换热管备件、防腐塑料套管、管板胀接专用胶（置信：经验值） | 局部管束抽芯检查时需防范管束脱落伤人；受限空间作业需通风并设专人监护（GB/T 30871-2022，置信：标准值） | 涡流探伤无超标缺陷；水压试验无渗漏；管壁测厚值大于计算最小允许壁厚（置信：经验值） |