| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 炉膛 | — | 由膜式水冷壁围成的燃烧空间，承载煤粉燃烧过程，组织火焰形状并将辐射热传递给工质，结构上包含刚性梁、人孔门和防爆门等附件。 | 否 | 停炉后检查水冷壁结焦、腐蚀、磨损及鼓包变形情况，清理炉内焦渣，测量壁厚，修补或更换受损的膜式壁管屏；检查刚性梁、看火孔及防爆门状态。 | 当承压管壁减薄至设计最小需要壁厚，或因大面积高温蠕变、晶间腐蚀导致强度无法保证时，整体更换受损水冷壁组件。 |
| 炉膛 | 看火孔 | 安装于炉壁的耐高温石英玻璃视窗组件，用于观察炉内火焰燃烧状况及结焦情况。 | 是 | — | — |
| 炉膛 | 防爆门 | 倾斜式或重力式安装在炉膛上部或烟道出口的薄金属板或翻板装置，用于在炉膛压力异常升高时紧急泄压。 | 是 | — | — |
| 燃烧器 | — | 布置于炉膛四角或前后墙，组织煤粉气流与助燃空气以特定射流形态进入炉膛，实现稳定着火和高效燃烧的核心装置。 | 否 | 定期检查燃烧器喷口结焦、烧损变形及磨损情况，清理喷口焦渣；检查并调整调风挡板灵活性与开度一致性；更换损坏的稳燃齿或钝体。 | 当燃烧器本体喷口烧损严重、结构贯穿性开裂或关键断面变形导致配风紊乱且无法校正时整体报废。 |
| 燃烧器 | 燃烧器喷口 | 耐受高温的耐热铸钢喷口段，用于引导煤粉气流射入炉膛的方向和扩散角。 | 是 | — | — |
| 燃烧器 | 稳燃齿 | 布置在喷口出口的耐高温合金铸件，用于形成局部回流区以稳定火焰。 | 是 | — | — |
| 燃烧器 | 二次风挡板 | 安装在各层二次风道内的铸铁或耐热钢板件，用于调节送入燃烧器的助燃风量。 | 是 | — | — |
| 燃烧器 | 内套管 | 粉管与喷口之间的耐磨合金钢管，隔绝煤粉与外部，承受高浓度煤粉冲刷。 | 是 | — | — |
| 燃烧器 | 中心风管 | 贯穿燃烧器中心的一次风管道末段，用于通入中心助燃风以调节火焰刚度和冷却喷口。 | 是 | — | — |
| 点火装置 | — | 布置在燃烧器内或侧面的附属设备，利用高能火花或燃料火焰点燃主燃烧器煤粉气流。 | 否 | 检查点火枪推进器和执行机构动作的顺畅性，清洁点火电极积碳，测试打火频率，更换烧损的点火枪头。 | 当点火电缆绝缘击穿、推进机构机械卡死且控制模块失效无法修复时整体报废。 |
| 点火装置 | 高能点火器枪头 | 不锈钢及陶瓷绝缘材料制成的杆状前端，产生高压火花引燃轻柴油或燃气。 | 是 | — | — |
| 点火装置 | 油枪喷嘴 | 布置在油枪最前端的雾化组件，采用耐热合金钢加工，用于轻柴油进入炉膛前的机械雾化。 | 是 | — | — |
| 点火装置 | 火焰检测器探头 | 光电式或离子式感应元件，用于检测点火枪或主燃烧器的火焰状态，反馈有火/无火信号。 | 是 | — | — |
| 二次风箱 | — | 环绕炉膛的大型箱体风道，用于汇集来自空气预热器的热二次风，并通过各层风道均匀分配至单个燃烧器的内外二次风口。 | 否 | 停炉时清理风箱内部积灰和杂物，检查风道内衬有无脱落，修补壳体严密性以防漏风，检查并润滑各风门连杆机构。 | 当风箱壁板大范围腐蚀减薄、多处开裂穿透，或因热变形导致整体刚度丧失而无法维持稳定风压时报废。 |
| 风门与执行机构 | — | 安装于各风道入口，由电动或气动执行器驱动以精确控制风量的机构，含对开叶片、传动轴及连杆。 | 否 | 定期润滑执行器轴承及连杆关节轴承，校正阀门全开全关限位，测试控制信号与开度反馈的线性度，紧固松动螺丝。 | 当传动轴卡涩断裂、叶片严重锈蚀缺损且执行器电机绕毁或控制失灵不可修复时整体报废。 |
| 风门与执行机构 | 风道非金属膨胀节 | 安装在风箱与燃烧器接口或风道连接段的柔性织物夹层结构，用于吸收热态膨胀位移和振动。 | 是 | — | — |
| 风门与执行机构 | 传动连杆关节轴承 | 连接执行器推杆与风门曲柄的自润滑向心关节轴承，用于传递驱动力矩。 | 是 | — | — |
| 油燃烧器 | — | 布置在二次风喷口内的大型油枪组件，用于锅炉冷态启动时进行炉膛升温并引燃煤粉。 | 否 | 抽出油枪清理喷嘴结焦，检查并疏通油路管道，测试点火杆与油枪的进退行程开关信号，更换老化的耐油密封圈。 | 当油枪套管严重变形导致进退卡涩、阀组内漏严重且无法关闭时整体报废。 |
| 炉底水封装置 | — | 安装于炉膛底部排渣口下方，利用水槽和插入水中的插板形成密封，隔绝炉膛负压与大气，并冷却落渣。 | 否 | 定期清理水槽内沉积灰渣，检查插板腐蚀情况，补充密封水并疏通溢流管，防止水封破坏漏风。 | 当水槽壁板腐蚀穿孔、插板严重变形导致无法维持水封水位时整体报废。 |