| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 内套管磨损减薄 | 磨损 | 机械 | 严重 | 长期受含尘气流冲刷，管壁厚度因机械磨损逐渐减薄，强度下降 | 壁厚明显低于设计值；表面出现冲刷凹坑或沟槽 | [几何]壁厚<设计最小值（适用：停机检测，置信：标准值）；[几何]减薄率>20%（适用：运行监测，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜 | 测厚数据异常时：若局部减薄且表面粗糙→冲刷磨损（非均匀腐蚀）；若大面积减薄且表面光滑→化学腐蚀（与磨损鉴别） | [经验级]根本处理：更换磨损段内套管；临时处理：若减轻微可进行表面堆焊加固（需评估） | 定期检查壁厚；控制煤粉细度和流速 | 内套管腐蚀：区分要点为腐蚀表面通常伴随产物层且相对均匀，磨损表面金属光泽明显 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 测厚仪、角磨机、焊接设备、内窥镜（置信：经验值） | 备用内套管、焊条、防磨瓦（置信：经验值） | 严格执行有限空间作业审批；进入烟道需强制通风；佩戴防尘口罩（DL/T 869-2012，标准值）（置信：标准值） | 新管壁厚符合图纸要求；焊缝表面无裂纹、气孔；通球试验合格（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管高温变形 | 变形 | 机械；热 | 一般 | 管壁长期受高温烟气作用，当冷却不足或局部过热时，材料发生蠕变导致弯曲或椭圆化 | 管段出现肉眼可见弯曲；截面呈椭圆形；膨胀受阻导致连接处泄漏 | [几何]圆度误差>1%D（适用：运行监测，置信：经验值）；[热]管壁温度>许用温度（适用：运行工况，置信：标准值） | [在线]红外热像仪；[离线]游标卡尺 | 发现变形时：若伴随局部超温且颜色发蓝→过热变形（非外力撞击）；若无明显超温但管段移位→支吊架失效导致变形（鉴别） | [经验级]根本处理：校正变形或更换管段；临时处理：调整支吊架释放应力，若泄漏严重加装临时密封 | 优化燃烧控制防止超温；定期检查支吊架状态 | 外力机械损伤：区分要点为外力损伤常有撞击痕迹或凹陷，高温变形为整体蠕变 | 钳工2名、起重工1名；工时6-8h（置信：经验值） | 千斤顶、拉马、红外测温仪、割炬（置信：经验值） | 新内套管、支吊架配件（置信：经验值） | 防止烫伤；动火作业办理动火票；高空作业系好安全带（DL/T 869-2012，标准值）（置信：标准值） | 管段复位无应力；椭圆度符合标准；无影响膨胀的阻力（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管焊缝开裂 | 断裂 | 机械 | 危急 | 焊缝存在未熔合、气孔等原始缺陷，在热胀冷缩交变应力作用下扩展并断裂 | 蒸汽或烟气泄漏；保温层潮湿；有嘶嘶声 | [状态]裂纹长度>10mm（适用：停机检测，置信：经验值）；[物理]泄漏量>阈值（适用：运行工况，置信：经验值） | [离线]磁粉探伤；[离线]着色渗透探伤 | 发现裂纹时：若位于焊缝及热影响区且沿晶扩展→焊接缺陷或热疲劳（非母材材质问题）；若位于母材且垂直于应力方向→材质缺陷或过载（鉴别） | [经验级]根本处理：清除裂纹后重新补焊；临时处理：无，须立即停机处理 | 提高焊接质量；加强焊后无损检测；减少机组启停速率 | 管道砂眼：区分要点为砂眼多为点状泄漏，开裂为线状或贯穿性裂纹 | 焊工2名、探伤工1名；工时8-12h（置信：经验值） | 焊机、角磨机、探伤设备、保温拆除工具（置信：经验值） | 焊条、探伤耗材、保温棉（置信：经验值） | 严格执行焊接作业安全规程；注意防火防风；进入受限空间监护（DL/T 869-2012，标准值）（置信：标准值） | 焊缝无损检测合格（I/II级）；无泄漏；水压试验合格（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管接口泄漏 | 泄漏 | 机械 | 严重 | 密封垫片老化失效或法兰螺栓松动，导致介质从连接处渗出 | 连接处有介质喷出或渗漏；保温层浸湿；压力参数异常 | [物理]泄漏浓度>阈值（适用：运行工况，置信：经验值）；[机械]螺栓扭矩<规定值（适用：检修，置信：标准值） | [离线]目视检查；[离线]扭矩扳手 | 发现泄漏时：若紧固螺栓后泄漏消失→垫片松弛或螺栓松动（非垫片失效）；若紧固无效且垫片硬化→垫片老化失效（鉴别） | [经验级]根本处理：更换密封垫片并按规定力矩紧固；临时处理：无，须立即停机处理 | 定期检查并紧固螺栓；选用高质量密封材料；控制升降温速率 | 管道破裂：区分要点为破裂通常在管体，泄漏在接口且通过紧固可暂时缓解 | 钳工2名；工时2-4h（置信：经验值） | 扭矩扳手、套筒扳手、密封垫更换工具（置信：经验值） | 密封垫片、螺栓防松剂（置信：经验值） | 防止高温烫伤；防止高压介质喷出；佩戴防护眼镜（DL/T 869-2012，标准值）（置信：标准值） | 法兰面无泄漏；螺栓紧固力矩符合要求（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管积灰堵塞 | 堵塞 | 机械；环境 | 一般 | 烟气中飞灰沉积或结焦，附着在内套管壁，逐渐缩小流通截面甚至完全堵死 | 进出口压差增大；流量显示偏低；管壁温度分布异常 | [热]温差>阈值（适用：运行监测，置信：经验值）；[环境]压差>设计值2倍（适用：运行监测，置信：经验值） | [在线]差压变送器；[离线]工业内窥镜 | 压差升高时：若温度场显示局部低温且伴有大块焦渣→结焦堵塞（非积灰）；若温度场均匀降低且为粉末状→积灰堵塞（鉴别） | [经验级]根本处理：停机清理积灰或疏通；临时处理：调整风量吹扫（适用于轻微堵塞） | 控制燃烧工况防止结焦；定期吹灰；控制煤质 | 管道破裂：区分要点为破裂通常伴随压力骤降和泄漏声，堵塞表现为压力升高或流量降低 | 钳工2名；工时4-6h（置信：经验值） | 高压水枪、压缩空气管、疏通棒、内窥镜（置信：经验值） | 无特殊耗材（置信：经验值） | 防止飞灰烫伤；佩戴防尘口罩和护目镜；清理时防止积灰坍塌（DL/T 869-2012，标准值）（置信：标准值） | 管道内无残留积灰；流通截面恢复；压差恢复正常（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管高温腐蚀 | 腐蚀 | 化学；热 | 严重 | 燃料中的硫、碱金属等在高温下形成熔融灰渣附着于管壁，破坏表面氧化膜并不断腐蚀金属基体 | 管壁表面出现明显凹坑或层状剥落；腐蚀区域附着坚硬结焦物；管壁厚度非均匀减薄 | [化学]管壁减薄率>0.2mm/年（适用：检修周期内，置信：经验值）；[热]管壁温度>600℃（适用：高温腐蚀区间，置信：经验值） | [离线]超声波测厚仪；[离线]金相显微镜 | 发现减薄时：若表面附着坚硬硫碱结焦物且呈层状剥落→高温腐蚀（非纯机械磨损）；若表面光滑且有冲刷纹路→飞灰磨损（鉴别） | [经验级]根本处理：彻底清除结焦，更换腐蚀严重管段，表面喷涂防腐涂层；临时处理：无，须立即停机处理 | 控制煤质降低硫和碱金属含量；优化燃烧调整降低管壁温度；采用抗高温腐蚀材料 | 内套管磨损减薄：区分要点为磨损表面通常较光滑且有流体冲刷沟槽，腐蚀表面粗糙且伴有化学产物层和结焦 | 钳工2名、焊工1名；工时8-10h（置信：经验值） | 超声波测厚仪、除焦工具、喷砂设备、喷涂设备（置信：经验值） | 耐腐蚀合金管段、防腐喷涂材料（置信：经验值） | 清理结焦时防止高温余灰烫伤；喷涂作业佩戴防毒面具（DL/T 869-2012，标准值）（置信：标准值） | 管壁厚度恢复至设计要求；防腐涂层附着牢固无剥落；水压试验无泄漏（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管支吊架失效 | 松动 | 机械 | 一般 | 支吊架弹簧断裂、恒力弹簧松弛或脱落，导致内套管失去应有支撑，重量转移至相连管段引起系统应力增加 | 内套管整体下垂或发生位移；相邻法兰接口受拉扯出现泄漏；局部管段因应力集中产生异常振动 | [几何]管道位移>10mm（适用：冷热态对比，置信：经验值）；[机械]支吊架偏差>设计值20%（适用：弹簧指示牌，置信：经验值） | [离线]弹簧支吊架指示牌检查；[在线]管道应变监测系统 | 发现位移时：若弹簧指示牌超限且管道下沉→支吊架失效（非热膨胀受阻）；若管道弯曲且接口泄漏但支吊架正常→内套管高温变形（鉴别） | [经验级]根本处理：更换失效支吊架，重新调整冷热态位移和受力；临时处理：在失效点附近加装临时承重支撑 | 定期检查支吊架状态和弹簧位置；防止管道超温引起热应力过大 | 内套管高温变形：区分要点为变形通常伴随管壁超温和管材金相组织球化，支吊架失效多为机械位移且管材无变化 | 钳工2名、起重工1名；工时4-6h（置信：经验值） | 扭力扳手、手拉葫芦、千斤顶、弹簧支吊架测试仪（置信：经验值） | 新弹簧支吊架组件、连接销轴（置信：经验值） | 高空作业必须系好安全带；更换支吊架时需确认管道应力已释放（DL/T 869-2012，标准值）（置信：标准值） | 支吊架冷热态位移指示在标准刻度内；管道无异常位移；连接法兰无应力（DL/T 869-2012，标准值）（置信：标准值） |
| 内套管材质老化劣化 | 老化 | 热；机械 | 严重 | 长期在高温高压环境下运行，珠光体球化、碳化物聚集导致材料屈服强度和蠕变极限显著下降 | 管壁出现微小纵向裂纹；管径发生蠕胀变粗；金相组织显示严重球化级别 | [几何]管径蠕胀率>1.5%（适用：外径测量，置信：经验值）；[化学]金相球化级别>4级（适用：割管取样，置信：经验值） | [离线]超声波测厚仪；[离线]现场金相覆膜仪；[离线]游标卡尺 | 发现性能下降时：若金相显示珠光体严重球化且管径变粗→材质老化（非单纯超温）；若仅局部超温鼓包而周围金相正常→局部过热堵塞（鉴别） | [经验级]根本处理：割管更换已老化管段，选用抗高温氧化材质；临时处理：无，须立即停机处理 | 控制主汽温度防止长期超温；定期进行管道寿命评估；加强金属技术监督 | 内套管高温变形：区分要点为变形是宏观几何形状改变，材质老化是微观金相结构变化，常伴随管径蠕胀 | 金属检验工1名、焊工2名；工时10-12h（置信：经验值） | 金相显微镜、测厚仪、焊割设备、蠕胀测量工具（置信：经验值） | 合金钢管段、金相检验耗材（置信：经验值） | 割管取样时注意防止高温残存介质喷出；动火作业严格办理动火票（DL/T 438-2016，标准值）（置信：标准值） | 新管段材质复验合格；焊缝探伤100%合格；金相组织恢复正常级别（DL/T 438-2016，标准值）（置信：标准值） |