| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 炉底水封破坏 | 泄漏；性能退化 | 机械；热 | 危急 | 水封槽水位过低或断水，导致炉底密封失效，外界冷空气大量漏入炉膛，破坏燃烧工况，引起炉膛负压剧烈波动及受热面超温。 | 炉膛负压剧烈波动且向负方向增大；引风机出力增加；火焰中心上移；过热器、再热器汽温异常升高；水封槽发出异响。 | [热工]炉膛负压波动幅度>100Pa（适用：正常运行工况，置信：经验值）；[热工]主蒸汽温度超温>540℃（适用：额定负荷，置信：经验值）；[状态量]水封槽水位<最低安全水位线（适用：运行状态，置信：经验值） | [在线]炉膛压力变送器；[在线]主蒸汽温度热电偶；[在线]水封槽液位计；[在线]引风机电流监测 | 关键判据：炉膛负压剧烈波动伴随水封槽低水位与汽温异常升高。鉴别要点：与“炉膛爆管”区分——爆管会伴随负压瞬间向正压冲击且主汽温通常下降，水封破坏为持续负压增大且汽温上升；与“引风机出力不足”区分，风机出力不足不会伴随水封槽水位下降。 | [经验级]根本处理：维持锅炉稳定燃烧，迅速启动补水泵恢复水封槽水位至正常值，调整引风机出力稳定炉膛负压，降低火焰中心高度并减少减温水开度；临时处理：若补水系统故障，立即采取人工消防水临时补水，若短时无法恢复须立即投油稳燃或触发MFT紧急停炉，严禁人员在负压波动且存在喷火灭火风险时靠近炉底进行人工补水。 | 定期清理水封槽内积存的灰渣；检查并维护水封补水系统及溢流管路畅通；监视水封槽水位及炉底密封间隙。 | 炉膛爆管：负压先正后负且伴随蒸汽量下降；引风机故障：风机电流异常且无水封槽低水位现象。 | 锅炉检修工2名、热工仪表工1名；工时4-6h（置信：经验值） | 工业内窥镜、高频对讲机、万用表、工业手电、管钳（置信：经验值） | 水封槽补水泵备件、液位计浮球、高压软管、密封填料（置信：经验值） | 严格遵守防烫伤规程，人员不得正对炉底看火孔；防止炉膛正压向外喷火伤人（DL/T 747-2010，标准值）（置信：标准值） | 水封槽水位恢复正常且无大幅波动；炉膛负压稳定在-50至-100Pa范围内；主、再热汽温恢复额定值且无超温现象（DL/T 869-2012，标准值）（置信：标准值） |
| 水封槽积渣堵塞 | 堵塞 | 机械；化学 | 严重 | 炉底灰渣坠落入水封槽后未及时被捞渣机或排污系统带走，大量板结堆积，导致水封槽有效容积减小，补水与溢流不畅，局部水封失效。 | 水封槽溢流管无水溢出；水封槽局部出现沸腾或冒汽现象；DCS显示水封槽水位异常波动或测量失准；炉底局部有漏风迹象。 | [状态量]水封槽底部灰渣沉积高度>槽体高度的1/3（适用：停炉检修状态，置信：经验值）；[热工]溢流管冷却水流量<设计流量的20%（适用：补水阀全开状态，置信：经验值） | [在线]溢流管流量计；[在线]水封槽液位计；[离线]炉底水封槽内窥镜检查或开孔人孔门检查 | 关键判据：溢流流量大幅减小或断流，伴随水封槽液位异常。鉴别要点：与“水封槽补水泵故障”区分——补水泵故障表现为出口压力低且无注水流量，而积渣堵塞时补水泵出口压力偏高，且通常伴随溢流管断水；与“水封破坏”区分，积渣初期可能未立即导致负压剧烈波动。 | [经验级]根本处理：停炉冷却后进入水封槽内部，采用高压水枪人工清灰，疏通溢流管及底部排污管，修复变形的槽体；临时处理：运行中通过增加补水反冲洗溢流管，若无效且负压波动扩大须申请停炉。 | 定期检查捞渣机运行工况及炉底粒化水管喷射角度；利用停炉机会彻底清理水封槽积渣；监测灰渣物理特性防止结焦。 | 水封槽补水阀门故障：阀门开度反馈正常但实际流量不增加；捞渣机卡涩：捞渣机电流过载跳闸。 | 锅炉检修工3名；工时16-24h（置信：经验值） | 高压清洗机、铁锹、风镐、安全绳、照明灯具（置信：经验值） | 高压清洗喷头、耐磨软管、阀门密封件（置信：经验值） | 进入水封槽前必须办理有限空间作业票，强制通风并检测气体合格，防止坠落及烫伤（GB/T 5972-2018，标准值）（置信：标准值） | 水封槽内部无明显渣块堆积；溢流管路畅通且溢流流量恢复正常；水封槽水位指示准确（DL/T 869-2012，标准值）（置信：标准值） |
| 水封插板变形磨损 | 变形；磨损 | 机械；热 | 一般 | 炉底渣块长期坠落撞击，或水封槽内水温过高产生局部汽水共腾冲刷，导致插入水中的密封插板（裙边）发生弯曲变形或减薄穿孔，破坏水封完整性。 | 插板插入水中部分出现倾斜或弯曲；炉底局部存在持续性漏风；插板金属表面有明显的沟槽或孔洞；捞渣机运行时可能存在轻微卡涩。 | [几何]插板直线度误差>5mm/m（适用：冷态检修状态，置信：经验值）；[物理]插板剩余壁厚<原设计壁厚的60%（适用：检修状态，置信：经验值） | [离线]超声波测厚仪；[离线]钢板尺与塞尺；[离线]目视及渗透探伤（PT） | 关键判据：插板几何尺寸超差或壁厚严重减薄，伴随炉底局部漏风。鉴别要点：与“水封槽整体下沉”区分——水封槽下沉会导致整圈插板相对水位均匀升高，而插板变形多为局部弯曲；与“水封破坏”区分，插板变形初期可能仅表现为局部漏风，不会引起炉膛负压剧烈波动。 | [经验级]根本处理：拆除变形或磨损严重的插板段，割除后重新焊接新插板，并进行防磨层堆焊或喷涂；临时处理：对轻微变形处进行火焰矫正，对穿孔部位采用耐高温密封胶或修补剂临时封堵。 | 优化炉底大块灰渣的破碎及排出方式，减轻对插板的机械冲击；定期检查并调整水封槽冷却水温，防止沸腾冲刷；在插板迎风面增加耐磨防护层。 | 水封槽变形：槽体本身发生扭曲导致插板无法正常插入；炉底护板烧损：高温直接烧穿护板导致漏风。 | 铆工2名、高压焊工1名；工时12-16h（置信：经验值） | 火焰切割机、电焊机、超声波测厚仪、火焰矫正工具（置信：经验值） | 耐磨钢板、耐高温防腐涂层、焊条（置信：经验值） | 动火作业需办理动火票并清理周围易燃物；焊接时防止焊渣掉入水封槽底部造成二次堵塞（DL/T 869-2012，标准值）（置信：标准值） | 插板直线度及垂直度符合设计图纸要求；插板插入水封深度达到设计值（通常>100mm）；焊缝探伤合格无渗漏（DL/T 869-2012，标准值）（置信：标准值） |