| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 看火孔石英玻璃破裂 | 破裂 | 机械；热 | 严重 | 高温热应力集中或冷热剧变导致石英玻璃产生裂纹并碎裂，丧失隔离观察功能 | 观察窗玻璃可见明显裂纹或局部缺失；炉膛微正压时有烟气外泄；DCS显示炉膛漏风量增大 | [物理]石英玻璃耐温极限>1100℃（适用：炉膛火焰直射区域，置信：经验值）；[物理]冷热急变温差>800℃（适用：启停炉阶段，置信：经验值） | [在线]工业电视监视系统；[离线]人员现场目视检查 | 关键判据：现场可见玻璃裂纹且伴有烟气外泄。鉴别要点：与炉膛整体压力过高导致的喷渣区分——若仅看火孔破裂而其他部位无正压喷出物，且引风机负压正常，排除炉膛压力失控 | [经验级]根本处理：停炉降温后，拆除压盖取出碎玻璃，清理密封面，更换同规格石英玻璃并压紧填料；临时处理：无，须立即停机或降负荷切断该区域通风后进行封堵 | 定期检查石英玻璃老化及积灰情况；启停炉阶段严格控制炉膛升温/降温速率，避免急冷急热 | 看火孔密封垫老化泄漏：区分要点在于密封垫老化泄漏通常玻璃完好，且漏气点沿金属压盖边缘呈线状，而非玻璃穿透性漏风 | 锅炉检修工2名；工时3-4h（置信：经验值） | 扳手、刮刀、石棉手套（置信：经验值） | 耐高温石英玻璃片、高温密封盘根或石墨垫片（置信：经验值） | 作业前必须确认炉膛已停运且温度降至50℃以下，佩戴防护面屏防烫伤（DL/T 869-2012，置信：标准值） | 密封安装后无漏风现象；石英玻璃表面洁净无影响观察的气泡或划痕（DL/T 869-2012，置信：标准值） |
| 看火孔密封结构泄漏 | 泄漏 | 机械 | 一般 | 长期高温烘烤导致密封填料老化变硬、石墨垫片失去弹性，或压盖螺栓松动，造成看火孔处缝隙漏风漏粉 | 看火孔边缘有粉尘堆积或吹哨声；周围保温层被气流吹散；炉膛本体漏风试验不合格 | [状态量]看火孔周围管壁温差>20℃（适用：漏风冷风侵入区域，置信：经验值）；[物理]漏风率>0.2%（适用：单点漏风测试，置信：经验值） | [离线]超声波检漏仪；[离线]现场烟雾测试或纸条飘动测试 | 关键判据：超声波检测异常或烟雾被吸入看火孔缝隙。鉴别要点：与炉膛水冷壁管排焊接处泄漏区分——看火孔泄漏声音频率集中在法兰缝隙处，且烟雾测试能准确定位漏点在压盖处 | [经验级]根本处理：停炉降温，拆下压盖清除旧密封填料，重新加装耐高温石墨盘根并均匀紧固螺栓；临时处理：运行中若发现泄漏需远距离观察，严禁正对看火孔，须停炉降温至安全温度后方可作业，严禁运行中直接封堵以防高温喷出伤人 | 定期紧固看火孔压盖螺栓；大修期全面更换所有看火孔密封件 | 水冷壁管磨损泄漏：区分要点是水冷壁泄漏通常伴有蒸汽饱和湿度及管壁温度异常下降，且泄漏点位于管排而非看火孔法兰处 | 钳工1名；工时1-2h（置信：经验值） | 扭力扳手、螺丝刀、超声波测厚仪（置信：经验值） | 高温石墨盘根、耐高温密封胶、防卡剂（置信：经验值） | 运行中若发现泄漏需远距离观察，严禁正对看火孔，须停炉降温至安全温度后方可作业（DL/T 869-2012，置信：标准值） | 法兰间隙<0.05mm；锅炉整体风压试验该测点无泄漏（DL/T 869-2012，置信：标准值） |
| 看火孔滑道积灰卡涩 | 堵塞 | 机械；化学 | 一般 | 燃烧产物飞灰在看火孔滑道内沉积板结，或高温烧结导致滑道变形，致使看火孔盖无法正常开合 | 看火孔盖推拉困难或无法完全闭合；外部操作手柄感觉有明显机械阻力；强行推拉时有金属摩擦异响 | [物理]滑道内积灰厚度>2mm（适用：停炉检查阶段，置信：经验值）；[物理]操作推拉力>50N（适用：常温冷态测试，置信：经验值） | [离线]人员操作手感检查；[离线]内窥镜检查滑道内部 | 关键判据：操作阻力大且滑道内可见明显硬质积灰。鉴别要点：与机械结构变形卡涩区分——若清理积灰后开合顺畅，则为积灰卡涩；若清理后仍卡涩且内窥镜显示滑道金属干涉，则为结构变形 | [经验级]根本处理：停炉后开启看火孔盖，使用专用掏灰耙和压缩空气彻底清理滑道积灰，涂抹二硫化钼润滑脂；临时处理：无，须在停炉或带压防护状态下进行疏通清理 | 加强吹灰器维护，优化燃烧配风降低飞灰含碳量；停炉期间重点清理看火孔区域 | 看火孔盖变形：区分要点是变形卡涩在常温冷态下即存在，且通过塞尺测量滑道间隙能发现局部金属接触或间隙过小 | 锅炉检修工1名；工时1-2h（置信：经验值） | 掏灰耙、工业内窥镜、压缩空气枪（置信：经验值） | 二硫化钼高温润滑脂、钢丝刷（置信：经验值） | 清理作业需确认炉内已充分通风换气，防止一氧化碳中毒或缺氧窒息（DL/T 869-2012，置信：标准值） | 滑道内无肉眼可见积灰；看火孔盖开合顺畅无卡涩阻力（置信：经验值） |