| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 内导轮轴承磨损 | 磨损 | 机械 | 内导轮长期受交变载荷与煤粉污染影响，润滑失效导致滚动体与滚道接触面发生材料剥落与磨损，引发机械阻力剧增与振动超标 | 导轮转动卡涩、异响；驱动电机电流异常升高；轴承座外壳温度升高；整体机构出现周期性振动 | [物理]轴承振动速度>7.1mm/s（适用：转速<600r/min，刚性安装；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]轴承温度>80℃（适用：额定工况下连续运行；GB/T 29531-2013 表2，置信：标准值） | [在线]振动加速度传感器（置信：经验值）；[在线]PT100温度传感器（置信：经验值）；[离线]听音棒（置信：经验值） | 关键判据：振动速度超标伴随轴承座温度持续升高。鉴别要点：若振动主导频段为低频（1倍频或2倍频）且伴随明显卡涩感，可判定为机械磨损；若主导频段为高频且温度正常，需鉴别为转子动平衡失衡（动平衡问题通常不引起局部温升） | 根本处理：解体内导轮组件，拆卸旧轴承并清洗座孔，使用热装法安装新轴承（加热至90-100℃），恢复润滑系统；临时处理：加强润滑脂注入，降低系统运行负荷，密切监视温度变化趋势至计划停机 | [经验级]定期检测轴承振动与温度趋势；定期补充及更换抗磨极压型润滑脂；完善轴承密封装置，防止煤粉等杂质侵入 | 转子动平衡失衡：区分要点在于动平衡失效主要引起整体同频振动，通常不会导致轴承局部异常发热和周期性卡涩异响 | 钳工2名、起重工1名；工时8-10h（经验值） | 液压拉马、感应加热器、扭矩扳手、内径千分尺、振动分析仪（经验值） | 内导轮专用轴承、耐高温润滑脂、密封圈、煤油清洗剂（经验值） | 严格执行DL/T 869-2012《火力发电厂锅炉检修工艺规程》，动火作业需办票，交叉作业时必须佩戴安全帽及防尘口罩（标准值） | 轴承装配后转动灵活无异响；试运行阶段振动速度≤2.8mm/s，温度≤75℃；依据GB/T 29531-2013验收合格（标准值） |
| 内导轮轮体疲劳裂纹 | 断裂 | 机械 | 导轮轮体在交变应力与冲击载荷长期作用下，应力集中区（如轮辐根部或轴肩处）萌生微观疲劳裂纹并逐步扩展，最终导致结构断裂 | 轮体表面可见明显开裂；运行中出现强烈金属撞击声；内导轮彻底卡死或发生严重偏心位移，导致相关传动链跳闸停机 | [物理]超声波探伤波幅>基准反射波高（适用：轮体受力区表面及近表面探伤；GB/T 11345-2013 验收等级2级，置信：标准值） | [离线]超声波探伤仪（置信：经验值）；[离线]磁粉探伤设备（置信：经验值）；[离线]渗透探伤剂（置信：经验值） | 关键判据：探伤检测出超标缺陷回波或表面磁痕聚集，且伴随突发性剧烈金属撞击异响。鉴别要点：需与一般性金属摩擦异响区分，疲劳断裂的撞击声通常极其沉闷且巨大，且会瞬间引发传动系统载荷剧变甚至停机跳闸 | 根本处理：立即切断电源并停机，整体拆卸内导轮组件，更换全新的导轮备件，对旧件进行破坏性报废处理以防混用；临时处理：无，须立即停机处理，严禁强行启动设备 | [经验级]定期开展金属部件无损检测（UT/MT）；优化导轮材质及热处理工艺以提升抗疲劳强度；严控运行中超载及异常冲击工况 | 轮体表面划伤：区分要点在于划伤通常仅产生连续的高频摩擦异响，不会引起载荷突变和设备瞬间卡死跳闸 | 钳工3名、探伤人员1名、起重工2名；工时12-16h（经验值） | 大型专用拉拔器、汽车吊、超声波/磁粉探伤仪、角磨机、电焊机（经验值） | 内导轮总成、轴用挡圈、高强度螺栓、二硫化钼润滑脂（经验值） | 严格执行DL/T 869-2012《火力发电厂锅炉检修工艺规程》，起重作业需专人指挥，严禁在设备悬空状态下进行探伤或拆卸作业（标准值） | 更换后轮体无明显偏心，转动无卡涩、无异响；探伤复检无超标缺陷；依据GB/T 11345-2013 1级标准验收合格（标准值） |