| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 过滤器滤芯堵塞 | 堵塞 | 机械 | 严重 | 煤粉颗粒或空气中杂质附着在滤芯表面，导致有效通气面积减小，气流阻力增加 | 系统进气量不足；过滤器前后压差增大；电机运行电流升高；伴随异常振动噪声 | [物理]过滤器前后压差>500Pa（适用：额定风量运行工况，置信：经验值）；[电气]电机运行电流>额定电流10%（适用：满载工况，置信：经验值） | [在线]微差压变送器；[在线]电机电流监测模块；[离线]U型管压力计 | 关键判据：压差变送器显示压差持续超过设定报警限；鉴别要点：需与管道内部积灰堵塞区分，通过分段测压或排查滤芯前后局部阻力变化，确认压差增长是否集中在过滤器组件处 | [经验级]根本处理：停机隔离过滤器，打开端盖更换备用滤芯，清理内部积灰；临时处理：若滤芯轻微堵塞且无备件，可暂用压缩空气由内向外反向吹扫清理后复用 | 定期检查和更换滤芯；在煤粉制备高浓度粉尘期加强巡检压差趋势 | 管道内部积灰堵塞：区分要点为管道积灰通常伴随系统总风量下降，但过滤器局部压差增长不明显 | 检修工2名；工时2-3h（置信：经验值） | 扭力扳手、标准测压仪、工业吸尘器（置信：经验值） | 同规格过滤器滤芯、密封垫圈（置信：经验值） | 必须切断相应风机电源并挂牌闭锁，防止人员操作期间设备突然启动（置信：经验值） | 过滤器前后压差恢复至正常初始值范围<150Pa，且无泄漏（置信：经验值） |
| 过滤器密封垫老化泄漏 | 泄漏 | 机械 | 一般 | 滤芯与外壳间的橡胶或毛毡密封垫受热老化、变形或机械疲劳破损，导致未过滤气流短路 | 过滤后介质中粉尘浓度明显升高；密封处可见积灰或吸哨声；局部负压降低 | [物理]过滤后粉尘浓度>50mg/m³（适用：环境除尘工况，置信：经验值）；[状态量]密封间隙>0.5mm（适用：法兰连接处，置信：经验值） | [离线]粉尘浓度检测仪；[离线]目视检查及测厚探伤 | 关键判据：下游粉尘浓度超标且过滤器整体压差正常或偏低；鉴别要点：需与滤芯破损击穿区分，停机开盖检查若滤芯本体完整无孔洞，且密封圈处有明显粉尘穿透痕迹，即可判定为密封失效 | [经验级]根本处理：清理密封面，更换同规格耐温密封垫，均匀紧固压紧装置；临时处理：使用耐高温密封胶临时封堵漏气缝隙 | 定期检查密封件弹性及老化情况；选用适合工况温度的高品质耐温密封材料 | 滤芯破损击穿：区分要点为滤芯破损会导致滤材本体有物理孔洞，而密封泄漏处滤材本体完好 | 检修工1名；工时1-2h（置信：经验值） | 密封胶枪、扭矩扳手、强光手电筒（置信：经验值） | 耐高温密封垫、耐高温密封胶、清洗剂（置信：经验值） | 检修时应确保系统已停机并充分通风，防止残留粉尘扬起（置信：经验值） | 法兰紧固力矩均匀，组装后打压测试无肉眼可见漏气及粉尘渗出（置信：经验值） |