| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 振打锤头与销轴磨损 | 磨损 | 机械 | 一般 | 振打器长期在高温环境下承受冲击载荷，销轴与锤头连接孔产生摩擦磨损，导致配合间隙增大，冲击动能传递效率下降 | 振打声音沉闷清脆度下降；锅炉受热面积灰速度加快；就地观察锤头有明显摆动旷量 | [物理]销轴与孔配合间隙>2mm（适用：常温状态测量，置信：经验值）；[物理]振打加速度有效值下降>30%（适用：相同测点对比，置信：经验值） | [离线]游标卡尺间隙测量；[离线]测厚仪；[在线]振动加速度传感器 | 关键判据：测厚显示锤头减薄或卡尺测量配合间隙超标。鉴别要点：若整体振动烈度未激增但清灰效果变差，可区分于振打器本体松动或大块焦渣脱落撞击引起的剧烈异响 | [经验级]根本处理：更换磨损锤头及销轴，恢复设计配合间隙；临时处理：无，须在停炉检修期间处理 | 定期利用检修期测量销轴间隙；选用耐磨高温合金材料制作锤头与销轴；优化振打周期减少无效动作次数 | 振打器支座松动：支座松动表现为整体结构高频振动伴随紧固件异响，而锤头磨损主要表现为打击无力且间隙变大 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、大锤、专用拉马、千斤顶（置信：经验值） | 耐磨锤头、高强度销轴、开口销、二硫化钼润滑脂（置信：经验值） | 必须办理停电锁定手续，确认振打电机电源可靠断开，挂牌作业（DL/T 799.1-2007，标准值）（置信：标准值） | 振打锤头转动灵活无卡涩，销轴装配到位，开口销充分防松张开（DL/T 5047-1995，标准值）（置信：标准值） |
| 振打电机及传动轴断裂 | 断裂 | 机械 | 危急 | 电机输出轴或万向节传动轴因长期交变扭矩、疲劳应力集中或瞬时受卡过载，导致轴截面产生疲劳裂纹并迅速扩展断裂 | 振打电机空转但无敲击声；传动轴连接处有剧烈甩动或金属摩擦异响；对应受热面汽温、烟温异常升高 | [物理]电机额定电流低于空载电流（适用：电机带电运转时，置信：经验值）；[物理]振动速度>11.2mm/s（适用：断裂前临界状态，ISO 10816-3:2009 表1 D级，置信：标准值） | [在线]电机运行电流监测；[在线]振动速度传感器；[离线]着色渗透探伤 | 关键判据：电机电流极低且无周期性冲击载荷波动，伴随传动部位剧烈甩动。鉴别要点：若就地检查电机能持续旋转且无焦味，可排除电机烧毁；若万向节完好则排除轴承抱死，确诊为传动轴断裂 | [经验级]根本处理：更换断裂传动轴及损坏联轴器，重新找正电机与减速机同心度；临时处理：切除该振打器电源，退出运行，加强人工吹灰或调整相邻振打频率补偿 | 安装扭矩限制器或机械剪切销防止过载断裂；定期对传动轴进行无损探伤检查疲劳裂纹；加强巡检及时发现异物卡涩 | 减速机轴承损坏：轴承损坏初期电机电流会异常偏大且伴有持续沉重嗡嗡声，而轴断裂后电流直接变小且空转 | 钳工2名、电工1名；工时8-10h（置信：经验值） | 百分表、激光对中仪、轴承拉拔器、万用表（置信：经验值） | 传动轴总成、弹性柱销联轴器、扭矩限制器备件（置信：经验值） | 检修区域应设置硬质隔离围栏，防止高空坠物；必须执行停电、验电、挂牌工作票制度（DL/T 799.1-2007，标准值）（置信：标准值） | 电机与减速机同心度偏差<0.05mm，传动轴动平衡符合设计要求，空载及带载试转各30分钟无异常（GB/T 11348.2-2012，标准值）（置信：标准值） |
| 振打器绝缘法兰击穿 | 老化 | 绝缘 | 严重 | 振打器与锅炉壳体间的绝缘法兰因表面积灰受潮或长期高温老化，绝缘性能下降，导致对地漏电或击穿放电 | 振打器运行时控制柜报警跳闸；绝缘法兰表面有放电烧焦痕迹或爬电通道；阴极绝缘指示异常 | [电气]绝缘电阻<100MΩ（适用：直流高压发生器测量，置信：经验值）；[热]法兰表面温度>80℃（适用：漏电发热状态，置信：经验值） | [带电]兆欧表（摇表）；[在线]控制柜漏电电流监测；[离线]红外热成像仪 | 关键判据：用兆欧表测量绝缘法兰对地电阻低于100MΩ，且表面存在爬电痕迹。鉴别要点：若拆除振打电机接线后单独测量电机绕组绝缘良好，可排除电机内部受潮短路，确诊为外部绝缘法兰失效 | [经验级]根本处理：更换绝缘法兰，彻底清理安装结合面，调整密封防止烟气泄漏污染绝缘件；临时处理：将该电场振打器暂时退出运行，利用相邻振打器维持基本清灰功能 | 定期清扫绝缘法兰表面油污与积灰；改善保温密封箱的电加热驱潮效果，保持绝缘件表面干燥清洁 | 振打电机绕组接地：电机本体接地故障拔掉电机插头测量电机接线柱即可区分，若电机侧绝缘良好则为法兰击穿 | 电工2名；工时3-5h（置信：经验值） | 2500V兆欧表、红外测温仪、绝缘电阻测试仪（置信：经验值） | 高纯度氧化铝绝缘法兰垫、耐高温硅橡胶密封垫（置信：经验值） | 必须确认电场高压电源已停电接地且残余电荷已释放完毕，进入电场内部须穿防静电服（DL/T 799.5-2007，标准值）（置信：标准值） | 室温下绝缘法兰对地绝缘电阻>1000MΩ，运行中无漏电跳闸现象，加热驱潮系统工作正常（DL/T 5047-1995，标准值）（置信：标准值） |