| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 水封槽干涸失效 | 泄漏 | 机械；热 | 危急 | 锅炉排污或补水系统异常导致水封槽缺水，液位低于水封插板下沿，破坏水封密封机理，导致炉内高温烟气及灰渣外漏 | 炉膛底部负压突降甚至变正压；水封槽周边冒灰、冒正压烟气；现场可能伴随异响及高温辐射 | [状态量]水封槽液位<插板下沿100mm（适用：运行工况，置信：经验值）；[热力学]炉底渣井负压<0Pa（适用：满负荷工况，置信：经验值） | [在线]炉膛负压变送器；[在线]工业电视监视系统（CTV）；[带电]现场人工巡视 | 关键判据：炉膛负压骤降且现场确认水封槽视孔无水位。鉴别要点：与炉膛爆管泄漏区分，若炉膛负压骤降但无蒸汽外溢且渣井无水汽，排除爆管，确认为水封干涸失效 | [经验级]根本处理：启动紧急补水泵恢复液位，排查缺水根源；临时处理：迅速开启消防水或备用除盐水进行紧急补水，维持炉膛负压 | 定期校验和维护水封槽补水系统及液位报警装置；运行人员加强巡检，关注底部漏风及负压变化 | 炉底水冷壁管爆管：爆管会大量喷水汽导致负压波动，但水封槽干涸表现为缺水且向外喷高温烟灰，无大量水汽 | 钳工2名、管工1名；工时4-6h（置信：经验值） | 对讲机、管钳、扳手（置信：经验值） | 石棉盘根、密封填料（置信：经验值） | 防烫伤工作服、防尘面罩；注意高温环境防烫伤及防高空坠落（置信：经验值） | 水封槽液位恢复正常，炉膛负压稳定在-50至-100Pa范围内（置信：经验值） |
| 水封槽积灰与结垢堵塞 | 堵塞 | 机械；化学 | 严重 | 锅炉底渣长期落入水封槽，细灰与硬水结合发生沉淀和化学反应，形成坚硬灰垢，导致水封插板卡涩或破坏水循环 | 水封槽溢流不畅或无溢流；插板升降受阻，锅炉膨胀受限；水封槽水温异常升高 | [状态量]溢流量<设计最小连续溢流量的50%（适用：运行工况，置信：经验值）；[状态量]插板提升阻力显著增大（适用：冷热态膨胀工况，置信：经验值） | [离线]停炉内部人工清灰检查；[带电]溢流水流量计监测 | 关键判据：溢流水流量显著减小且插板动作电流或阻力超标。鉴别要点：与水封槽干涸区分，干涸表现为完全无水且伴随负压骤降，而堵塞表现为水位偏高或死水且溢流停滞 | [经验级]根本处理：停炉后进入渣井清理水封槽内积灰和硬垢，修复受损部件；临时处理：利用高压水枪在线冲洗溢流口和沉积区，疏通水流 | 定期清理水封槽底部沉积物；控制冷却水水质，降低硬度；保证锅炉定期排污顺畅 | 水封插板机械卡涩：机械卡涩通常伴随传动电机过载跳闸，而积灰堵塞表现为水流不畅及缓慢的阻力增加 | 检修工3名；工时12-24h（置信：经验值） | 高压清洗机、铁锹、凿岩机、排污泵（置信：经验值） | 除垢剂（EDTA等）、高压水管（置信：经验值） | 进入受限空间需办理受限空间作业票，强制通风，测定氧含量及有害气体浓度（置信：标准值，GB/T 30871-2022） | 水封槽内部无大面积灰垢堆积，溢流通道恢复畅通，插板升降无卡涩（置信：经验值） |
| 水封槽插板与槽体腐蚀 | 腐蚀 | 化学；机械 | 一般 | 炉底高温环境及酸性灰水长期浸泡，导致水封槽金属本体及插板发生电化学腐蚀和高温氧化，壁厚减薄甚至穿孔泄漏 | 水封槽外壁可见红锈或腐蚀产物；局部区域出现渗水、滴水；停炉检查发现金属壁厚明显减薄 | [几何]水封槽壁厚减薄量>原壁厚的30%（适用：大修周期评估，置信：经验值）；[化学]冷却水pH值<6.5（适用：运行工况，置信：经验值） | [离线]超声波测厚仪；[离线]渗透探伤（PT）检查焊缝裂纹 | 关键判据：超声波测厚显示局部壁厚低于设计强度临界值，且表面伴有腐蚀凹坑。鉴别要点：与机械磨损减薄区分，腐蚀减薄通常伴随大面积化学或电化学腐蚀产物（铁锈），而纯机械磨损区域呈现光滑金属光泽 | [经验级]根本处理：对局部严重腐蚀区域进行挖补焊接或整体更换水封槽段；临时处理：对微小穿孔进行打卡子或采用耐高温环氧树脂临时堵漏 | 加强冷却水水质监督，控制pH值在合理范围；定期进行防腐涂层修补 | 水封槽焊缝开裂泄漏：开裂多发生在应力集中的焊缝处且呈现线性裂纹特征，而腐蚀失效表现为大面积减薄或点蚀孔洞 | 焊工2名、钳工2名；工时24-48h（置信：经验值） | 超声波测厚仪、电焊机、气刨设备（置信：经验值） | 耐磨防腐钢板（如Q345R）、防腐涂料（置信：经验值） | 动火作业需办理动火工作票；高空作业及临边作业必须佩戴安全带（置信：标准值，DL 5009.1-2014） | 焊缝探伤合格（NB/T 47013-2015），壁厚满足设计强度要求，防腐涂层完整无漏涂（置信：标准值） |