| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 流化盘磨损 | 磨损 | 机械 | 一般 | 流化盘在长期高速气流和煤粒冲刷下，表面材料逐渐减薄，导致布风均匀性下降 | 流化风压异常波动；床料流化不均；排渣含碳量升高 | [物理]厚度减薄量>原设计厚度的30%（置信：经验值） | [离线]超声波测厚仪；[在线]风室压力监测 | 若风室压力波动且排渣含碳量同步升高，而风量无显著变化，可判定为流化盘磨损导致的布风不均，而非风机出力波动 | [经验级]根本处理：更换磨损严重的流化盘；临时处理：调整风量以维持短期流化，控制负荷 | 定期检查流化盘厚度；优化煤粉细度以减少冲刷 | 布风板堵塞：区分要点为布风板堵塞通常表现为局部风帽无风，压力整体偏高；磨损表现为整体风压不稳 | 钳工2名；工时4-6h（置信：经验值） | 起重设备、焊机、测厚仪（置信：经验值） | 备用流化盘、耐磨焊条、密封垫片（置信：经验值） | 严格执行有限空间作业许可；停炉确认系统泄压；佩戴防尘口罩（置信：经验值） | 检查流化盘无严重变形；表面平整度偏差<2mm（置信：经验值） |
| 流化盘风帽堵塞 | 堵塞 | 机械；环境 | 严重 | 煤粉中的大颗粒杂质或结焦块堵塞流化盘风帽小孔，导致气流通道受阻，破坏流化状态 | 局部床温过高；风室压力显著升高；流化风量显示偏小 | [物理]风室与炉膛差压>设计值的120%（置信：经验值） | [在线]差压变送器；[离线]目视检查 | 若差压升高且风量反馈值低于设定值，同时出现局部高温，可判定为风帽堵塞，而非引风机故障导致的炉膛负压异常 | [经验级]根本处理：清理风帽堵塞物；临时处理：通过反吹风尝试疏通，无效则停机清理 | 加强原煤破碎筛分；控制入炉煤粒度；定期进行流化风吹扫 | 流化风管泄漏：区分要点为泄漏处通常伴随异响且风室压力偏低，堵塞则压力偏高 | 钳工2名；工时2-4h（置信：经验值） | 高压水枪、疏通工具、手电筒（置信：经验值） | 备用风帽、密封胶（置信：经验值） | 防止烫伤；进入炉膛需检测气体成分；使用工具时防滑跌（置信：经验值） | 风帽通流面积恢复；风室与炉膛差压恢复至正常范围（置信：经验值） |
| 流化盘连接件松动 | 定位异常 | 机械 | 严重 | 长期振动导致流化盘与风室连接螺栓或固定机构松脱，引起密封失效或结构异常 | 运行中有异响；连接处漏粉；振动幅度增大 | [物理]连接螺栓力矩衰减>30%（置信：经验值）；[物理]振动速度>4.5mm/s（适用：刚性支撑，置信：经验值） | [在线]振动传感器；[离线]力矩扳手检查 | 若振动增大且伴随漏粉，检查发现连接螺栓力矩不足，可判定为连接件松动，而非转子动不平衡引起的整体振动 | [经验级]根本处理：重新紧固连接件并加装防松装置；临时处理：降低负荷运行，加强监视 | 定期进行力矩检查；加装防松垫片或螺纹锁固剂 | 转子失衡：区分要点为失衡振动频率主要为工频，且随转速升高明显；松动振动通常伴有高频谐波且与负荷关系密切 | 钳工2名；工时2h（置信：经验值） | 力矩扳手、振动分析仪、紧固剂（置信：经验值） | 螺栓、防松垫片、锁固剂（置信：经验值） | 防止机械伤害；使用力矩扳手时防止打滑；高空作业系好安全带（置信：经验值） | 连接螺栓紧固力矩符合设计要求；运行无异响（置信：经验值） |