| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 渣仓整体排渣系统堵塞 | 堵塞 | 机械；化学 | 严重 | 煤粉燃烧产生的液态渣冷却后，若遇设备内部积水或煤质变化导致灰渣结块，会粘附在渣仓排渣口及下渣管道内壁，造成整体排渣通道截面积缩小甚至完全闭塞 | 渣仓料位计显示持续高位不降；排渣口无物料排出或下渣量极小；相关排渣输送设备（如捞渣机）出现空转或过载报警 | [状态量]渣仓料位>85%（适用：满负荷工况，置信：经验值）；[物理]排渣口壁温<60℃（适用：湿式排渣工况，置信：经验值） | [在线]雷达/导波料位计；[在线]排渣口温度热电偶；[带电]现场敲击听音检查 | 关键判据：料位持续高企且排渣口温度偏低。鉴别要点：需与"渣仓本体泄漏"区分，若排渣口温度正常且料位高，同时伴随尾部烟道负压剧烈波动，则为系统堵塞；若仅料位异常且周边有异音，则为泄漏或破损 | [经验级]根本处理：开启仓壁外部加装的高效激波吹灰器或振打电机进行强制破拱疏通，必要时人工清理粘结渣块；临时处理：通过人工操作旁路下渣管进行辅助排渣泄压 | 严格控制入炉煤掺烧比例，避免灰熔点过低；定期检查并维护排渣口保温及伴热系统，确保排渣干燥 | 渣仓料位计故障：区分要点在于检查排渣口实际是否有渣流出，若实际有渣流出仅料位计显示满刻度，则为料位计故障 | 钳工3名；工时8-12h（置信：经验值） | 大锤、高压水枪、振打器、照明灯具（置信：经验值） | 激波吹灰器耗材、仓壁防腐涂料（置信：经验值） | 进入渣仓内部属于受限空间作业，必须办理审批并强制通风，氧含量>19.5%（标准值 GBZ 2.1-2019）（置信：经验值） | 疏通后连续排渣顺畅，料位计能正常下降并联动自动控制（标准值 DL/T 244-2024）（置信：标准值） |
| 渣仓下渣管接口泄漏 | 泄漏 | 机械；热 | 一般 | 长期受高温灰渣颗粒冲刷及冷热交变应力影响，下渣管法兰接口或金属补偿器发生磨损，密封材料老化失效，导致灰渣及气水混合物外泄 | 排渣口周边有明显的粉尘外溢或水汽泄漏；法兰接口处可见灰渣堆积；泄漏点附近有异常的气流喷射声 | [状态量]接口密封压差<设计值80%（适用：密封风系统投运工况，置信：经验值）；[物理]泄漏点周边粉尘浓度>4mg/m³（适用：工作区环境，置信：经验值） | [在线]现场工业电视监控（CCTV）；[离线]红外热像仪扫描；[离线]定期人工巡检目视检查 | 关键判据：接口处可见明显粉尘喷溢或热像仪显示局部气流泄漏。鉴别要点：需与"渣仓本体焊缝开裂"区分，若泄漏点集中在法兰对口间隙或柔性补偿器波纹处，则为接口泄漏；若在金属母材平滑处，则为焊缝开裂 | [经验级]根本处理：更换损坏的密封垫片或金属补偿器，重新紧固法兰螺栓至规定力矩；临时处理：采用耐高温密封胶或快速堵漏剂进行外部封堵，减少泄漏量 | 定期利用检修期测量下渣管壁厚，对磨损减薄超过标准的管段进行预防性更换；确保密封风压力正常 | 渣仓本体磨损变薄泄漏：区分要点在于泄漏源的位置，位于法兰或非金属膨胀节处为接口失效，位于直管段母材处为磨损泄漏 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 扭力扳手、倒链、角磨机、红外测温仪（置信：经验值） | 耐高温石棉垫片、金属补偿器、高强螺栓（置信：经验值） | 接触高温残渣须穿戴防烫伤工作服，作业前确认下游设备已停机断电（标准值 GB 39800.1-2020）（置信：标准值） | 法兰结合面平整无残留物，接口无肉眼可见泄漏，密封风压恢复正常（标准值 DL/T 5210.2-2018）（置信：标准值） |