| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤袋磨损破损 | 磨损；泄漏 | 机械；环境 | 严重 | 煤粉锅炉烟气中带有大量坚硬的飞灰颗粒，高速气流冲刷滤袋表面导致纤维断裂，产生破洞或撕裂，引发粉尘泄漏。 | 除尘器出口粉尘排放浓度急剧上升；引风机叶片积灰严重导致振动加剧；相应仓室压差异常下降。 | [物理]过滤风速>1.2m/min（适用：燃煤锅炉高灰分烟气，置信：经验值）；[状态量]排放粉尘浓度>30mg/Nm³（适用：正常运行工况，GB 13223-2011 火电厂大气污染物排放标准，置信：标准值） | [在线]粉尘排放浓度在线监测仪；[在线]差压变送器；[离线]荧光粉检漏测试 | 关键判据：排放浓度突增且伴随局部压降。鉴别要点：若整体压差正常但排放突增，多为局部破袋；若压差持续大幅下降，需与电气短路或滤袋大面积脱落相鉴别（检查电路及内部滤袋完整性）。 | [经验级]根本处理：停机隔离故障仓室，开盖定位破损滤袋并进行整体更换；临时处理：在线封堵破损滤袋的文氏管或袋口，切断其过滤功能。 | 优化气流分布均布板避免局部高速冲刷；严格控制初始运行压差；选用耐磨损、抗水解的PTFE或PPS材质覆膜滤料。 | 滤袋未张紧导致抖动相互摩擦：区分要点在于抖动摩擦破损多在袋身中下部且边缘呈纤维毛糙状，气流磨损多在袋口或迎风面且呈光滑孔洞状。 | 钳工2名、除尘检修工2名；工时8-12h（置信：经验值） | 专用滤袋安装骨架、内窥镜、扭矩扳手、粉尘检测仪（置信：经验值） | 同规格备用滤袋、袋笼、专用密封卡箍、耐高温密封胶（置信：经验值） | 进入电除尘内部需办理有限空间作业票，强制通风并检测氧含量及有毒气体，温度<40℃方可入内（DL/T 748.6-2012，标准值）（置信：标准值） | 满负荷运行下整体漏风率<2%；出口粉尘排放浓度达标；各仓室差压恢复至正常区间1000-1500Pa范围内（DL/T 461-2019，标准值）（置信：标准值） |
| 滤袋老化劣化 | 老化；堵塞 | 化学；热 | 一般 | 长期处于高温烟气或酸性气体（如SO2、NOx）环境中，滤袋高分子材料发生氧化、水解及硬化反应，失去弹性并发脆变硬。 | 滤袋表面僵硬无弹性，褶皱处出现脆断或龟裂纹；清灰困难导致设备运行阻力持续偏高；局部伴有细微粉层渗漏。 | [化学]烟气酸露点温度>110℃（适用：高硫煤烟气工况，置信：经验值）；[热]滤袋长期运行壁温>150℃（适用：PPS材质滤袋，置信：经验值） | [离线]滤袋材质拉伸强度测试；[离线]红外光谱材质分析；[在线]运行阻力趋势记录 | 关键判据：设备运行阻力居高不下且常规加强清灰无效。鉴别要点：阻力升高时，若停机检查发现滤袋整体发脆硬化，判定为老化；若滤袋柔软但孔隙被致密粉尘堵死，则为粘性结垢堵塞。 | [经验级]根本处理：对已严重老化发脆的批次滤袋进行整体规划更换；临时处理：调整清灰参数增加脉冲宽度和频率，或适当降低锅炉负荷以降低烟气量。 | 严格控制锅炉燃烧工况，严防超温运行；做好锅炉本体及烟道的保温，防止烟气结露腐蚀；停炉期间保持电除尘器温度在露点以上。 | 滤袋结露糊袋：区分要点在于糊袋多发于锅炉启停阶段或低负荷漏风大时，滤袋潮湿粘连有泥块状物质，而老化发脆表现为材质本身硬化无韧性。 | 除尘检修工2名；工时4-6h（置信：经验值） | 拉力测试仪、红外测温仪、压差表（置信：经验值） | 备用滤袋样品、快速材质化验包（置信：经验值） | 停炉检修期间须确保除尘器内温度降至常温，且内部无残余负压及有毒有害气体滞留（DL/T 748.6-2012，标准值）（置信：标准值） | 更换后的新滤袋无破损，初始运行压差稳定在设计范围内（通常为800-1200Pa）（DL/T 461-2019，标准值）（置信：标准值） |