| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 灰库整体流化失效 | 堵塞；性能退化 | 机械；环境 | 严重 | 灰库底部气化槽大面积堵塞或风量分配不均，导致流化风无法穿透干灰层，造成灰库整体排灰困难或中断 | 库底下灰不畅；干灰散装机下灰量骤减；流化风压异常升高；库内灰位持续上涨不下料 | [物理]流化风压>0.15MPa（适用：气化槽供风母管，置信：经验值）；[物理]落灰速率<20t/h（适用：干灰散装机额定出力下，置信：经验值） | [在线]气化风母管压力变送器；[在线]散装机称重计量传感器；[离线]气化槽透气性测试 | 关键判据：风压升高伴随下灰量减少指向流化失效。鉴别要点：若仅单台散装机不下灰且风压正常，为散装机故障（如透气板局部堵塞）；若所有散装机均不下灰且母管风压异常，则为灰库整体流化失效 | [经验级]根本处理：清空灰库，逐组拆解清理气化槽，更换破损透气布；临时处理：提高流化风压力进行反向吹扫，辅以库壁外部多点振打 | 定期排空灰库检查库底气化槽；严格控制干灰含水量；保证流化风气源干燥无水 | 干灰散装机透气板堵塞：区分要点在于散装机透气板堵塞时库内流化风压正常，仅散装机下灰口局部不下灰 | 钳工3名、起重工1名；工时24-48h（置信：经验值） | 空压机、高压吹扫枪、振打器、测厚仪（置信：经验值） | 气化槽专用透气布、密封胶、紧固螺栓（置信：经验值） | 进入灰库内部属于受限空间作业，必须严格执行通风、检测及监护制度（置信：标准值） | 气化槽布风均匀，干灰落灰顺畅达到设计出力，系统风压恢复至0.05-0.08MPa正常区间（置信：经验值） |
| 灰库高料位跨平台溢流 | 泄漏；其他 | 机械；控制 | 危急 | 除尘器故障或料位计失效导致灰位超标，干灰溢出至库顶排气管道或布袋除尘器，引发系统停运及环境污染 | 库顶布袋除尘器大量跑灰；排气口冒灰；库顶压力呈正压；高料位报警持续触发或料位计无响应 | [物理]库顶腔体压力>2kPa（适用：灰库顶部排气空间，置信：经验值）；[状态量]料位测量值与实际放空量偏差>15%（适用：雷达/射频导纳料位计，置信：经验值） | [在线]库顶差压变送器；[在线]重锤式/雷达料位计；[在线]库顶布袋除尘器压差计 | 关键判据：库顶正压且跑灰伴随料位高位报警。鉴别要点：若料位计显示满仓但实际未满且无跑灰，为料位计假信号（粉灰附着导致）；若库顶跑灰但料位正常，为排气管道堵塞或布袋破损跑灰 | [经验级]根本处理：立即停止干灰进料，启动备用灰库切换；清理库顶除尘器及排气管道，校验或更换料位计；临时处理：强制开启库顶吸风机抽气降压，隔离故障料位计 | 定期校验高低料位计并清理探头积灰；保障库顶除尘器脉冲清灰系统可靠运行 | 库顶布袋除尘器破损：区分要点在于布袋破损时灰库并未满仓，且通常伴随除尘器压差异常下降，而非料位计超限报警 | 仪表工2名、除尘工2名；工时8-12h（置信：经验值） | 料位计校验仪、工业吸尘设备、高空作业安全带（置信：经验值） | 库顶布袋备件、射频导纳/雷达料位计探头（置信：经验值） | 库顶作业必须佩戴防尘口罩及安全带，严防高空坠落与粉尘吸入（GB 2626-2019 呼吸防护，置信：标准值） | 料位计测量准确度恢复，库顶空间压力维持微负压（<0.5kPa），无跑灰现象（置信：经验值） |
| 灰库系统多点干灰结块板结 | 堵塞；结垢 | 机械；化学 | 严重 | 系统多处设备（库壁、斜槽、散装机）因干灰吸潮发生物理板结或化学结晶，导致整体输灰管线阻力剧增、出力大幅下降 | 干灰成块状排出；下灰不畅且伴随电流波动；库底局部出现死区灰搭桥；气化风无法有效穿透 | [物理]干灰含水率>0.5%（适用：粉煤灰交接点，置信：经验值）；[物理]散装机绞龙/给料机电流>额定值120%（适用：下灰受阻工况，置信：经验值） | [离线]干灰水分取样化验；[在线]给料机电流监测；[离线]库内结块深度探伤雷达 | 关键判据：多点下灰受阻且化验干灰水分超标指向结块板结。鉴别要点：若仅局部设备电流高且水分不超标，为机械卡涩或局部异物堵塞；若系统整体出力低且灰成块，则为吸潮结块 | [经验级]根本处理：彻底清理库内板结死区，修复破损的库顶防水层或汽化风加热器；临时处理：在散装机或下灰口处人工或机械疏通，局部注入干热风化灰 | 确保气化风加热器运行正常，维持灰温高于露点；加强灰库顶部密封防水，防止雨水渗入 | 气化槽局部透气层失效：区分要点在于气化槽局部失效时，干灰水分正常，仅个别区域流化不良，不会出现大面积硬性结块 | 普工4名、钳工2名；工时36-72h（置信：经验值） | 风镐、工业热风机、水分快速测定仪、大锤（置信：经验值） | 干热风发生器、气化风加热管路备件、防水密封胶（置信：经验值） | 清理库内大块积灰时严防大面积坍塌伤人，进入受限空间须办理专项审批（GB 30871-2022 受限空间，置信：标准值） | 灰库内壁无明显结块死角，干灰水分<0.2%，散装机给料电流平稳无突变（置信：经验值） |