| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 刮板严重磨损 | 磨损 | 机械 | 一般 | 长期输送高硬度煤粉产生磨粒磨损，导致刮板厚度减薄、结构强度下降，刮煤效率降低。 | 刮板输煤量下降；机壳内出现异响；局部煤粉输送停滞。 | [物理]刮板厚度减薄量>原设计厚度的30%（适用：连续运行超过8000小时，置信：经验值） | [离线]超声波测厚仪；[离线]卡尺测量；[在线]刮板输送机电机电流监测 | ①关键判据：测厚显示刮板边缘厚度低于原设计70%，且电机电流出现周期性波动。②鉴别要点：与刮板变形区分，变形伴随严重跑偏和卡涩，而单纯磨损通常只表现为电流增大和输送量下降。 | [经验级]根本处理：整体更换全新耐磨刮板组件；临时处理：对未断裂的磨损部位进行表面耐磨层堆焊修复。 | 定期检测刮板厚度；优化煤粉粒度，减少大块异物混入；选用高铬铸铁等高耐磨材质刮板。 | 刮板轻微变形：变形会引起机械卡涩和明显跑偏，而磨损通常不会立即导致结构卡涩。 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、电焊机、超声波测厚仪、卡尺（置信：经验值） | 耐磨刮板备件、耐磨焊条（置信：经验值） | 检修前切断主电源并挂"禁止合闸"警示牌；进入机壳内需通风并检测粉尘浓度。（DL/T 790.12-2002，标准值）（置信：标准值） | 刮板厚度磨损量不得超过原厚度的30%；安装后空载试运行无卡涩、无异响。（置信：经验值） |
| 刮板断裂 | 断裂 | 机械 | 危急 | 刮板在交变载荷、硬物卡阻或严重磨损后强度不足的情况下发生机械疲劳断裂，导致传动失效。 | 输送机链条空转或跳动；煤粉完全停止输送；驱动电机电流骤降或过载跳闸。 | [物理]振动速度>11.8mm/s（适用：断裂瞬间冲击及断口干涉，ISO 10816-3:2009 表1 D级，置信：标准值） | [在线]振动加速度传感器；[在线]驱动电机电流监测；[离线]机壳端盖开盖目视检查 | ①关键判据：电机电流骤降且链条存在异常跳动，开盖检查可见明显断口。②鉴别要点：与异物卡涩区分，卡涩会导致电流急剧飙升过载跳闸，而断裂通常表现为电流骤降及失去负载。 | [经验级]根本处理：清理断裂件，更换全新刮板并校正链条张力；临时处理：无，须立即停机处理。 | 防止硬物落入刮板腔；定期检查刮板磨损情况避免带病运行；保持链条张力适中。 | 异物卡涩：卡涩会引起电机电流急剧飙升直至过载跳闸，断裂多为电流骤降。 | 钳工2名、起重工1名；工时6-8h（置信：经验值） | 扭力扳手、千斤顶、手拉葫芦、专用拉马（置信：经验值） | 全套刮板组件、链条连接环、销轴（置信：经验值） | 切断电源挂牌；进入受限空间作业需办理特种作业审批；正确佩戴防尘口罩。（GB/T 3608-2008，标准值）（置信：标准值） | 刮板本体无裂纹及断裂缺陷；空载及负载试运转平稳，无异常振动及卡涩。（置信：经验值） |
| 刮板连接松动 | 松动 | 机械 | 严重 | 长期交变载荷及振动导致刮板与链条间的连接螺栓松动或销轴孔磨损扩大，引起结构预紧力丧失。 | 刮板输送过程出现规律性金属撞击声；链条运行轨迹发生偏移；局部掉煤粉。 | [物理]连接螺栓预紧力矩偏差>±10%（适用：M12-M16连接螺栓，置信：经验值） | [离线]扭力扳手测试；[在线]声发射传感器监测撞击异响；[离线]游标卡尺测销孔 | ①关键判据：听到规律性金属撞击声，且扭力扳手校验发现预紧力低于设计值。②鉴别要点：与导轨磨损区分，导轨磨损异响多为连续摩擦声，松动为规律性、间歇性撞击声。 | [经验级]根本处理：重新紧固连接螺栓并加装防松垫片，若销孔扩大需补焊重新钻孔；临时处理：使用防松胶紧固并降负荷运行。 | 采用防松螺母或开口销；定期测定并校验连接螺栓的预紧力矩。 | 导轨磨损：导轨磨损产生的异响通常是连续的摩擦声，而非连接松动产生的规律性撞击声。 | 钳工1名；工时2-3h（置信：经验值） | 扭力扳手、游标卡尺、防松胶、冲子（置信：经验值） | 防松垫片、高强度螺栓、开口销（置信：经验值） | 检修区域粉尘浓度需控制在爆炸下限以下；紧固作业时防止工具掉入链条机构。（GB 15577-2018，标准值）（置信：标准值） | 螺栓预紧力矩达到设计要求且无松动；带载运行2小时后复检无异常撞击声。（置信：经验值） |