| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 煤粉弯头严重磨穿泄漏 | 泄漏 | 机械 | 危急 | 煤粉高速流动在弯头外侧产生强烈切削与犁沟效应，导致壁厚持续减薄直至穿透，引发煤粉外漏 | 弯头外侧出现孔洞；煤粉大量喷出泄漏；现场粉尘浓度急剧飙升；附近电缆或热力管道可能被煤粉覆盖 | [物理]局部壁厚<2mm（适用：直管段及弯头外拱处，置信：经验值）；[化学]煤粉粒度>90μm（适用：煤粉偏粗工况，置信：经验值）；[物理]管道风速>25m/s（适用：一次风送粉工况，置信：经验值） | [离线]超声波测厚仪；[在线]粉尘浓度监测仪；[离线]停炉内部宏观检查及测厚 | 关键判据：测厚数据逼近2mm临界值或突发粉尘浓度超标报警。鉴别要点：若粉尘弥漫伴随温度异常升高，需与煤粉自燃着火鉴别（自燃通常伴随CO浓度升高及管壁温度异常超温）；若附近有油迹，需排查是否为相邻液压油管路爆破泄漏 | [经验级]根本处理：停炉排空煤粉后，切除磨损弯头并更换为双金属或陶瓷贴片耐磨弯头；临时处理：确认停风排粉后，对孔洞进行外部钢板包覆补焊或采用专用管道修补器快速封堵 | 优化煤粉细度防止粗颗粒冲刷；控制一次风速在合理区间；设计选型时弯头采用HRC≥50的高铬双金属或氧化铝陶瓷贴片防磨结构 | 煤粉自燃：自燃有一氧化碳浓度升高及管壁局部超温现象，而纯机械磨损泄漏无温升现象 | 钳工2名、焊工2名；工时8-12h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、管道切割机、防尘口罩（置信：经验值） | 双金属耐磨弯头备件、陶瓷贴片、钢板补焊块、专用管道修补器（置信：经验值） | 动火作业前必须测量粉尘浓度，严防煤粉粉尘爆炸；作业人员需佩戴防尘劳保用品（DL/T 869-2012，置信：标准值） | 焊缝表面需进行无损探伤无裂纹；系统启动后无泄漏点；弯头测厚数据符合设计标准（DL/T 869-2012，置信：标准值） |