| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 脉冲阀膜片破损泄漏 | 泄漏 | 机械；化学 | 严重 | 长期高频启闭致使橡胶膜片产生疲劳，或因压缩空气含油含水引发材质老化，最终导致膜片撕裂，无法封闭排气孔 | 电磁先导头有连续排气漏气声；脉冲清灰气包压力下降且无法维持；喷吹有效长度缩短，对应仓室除尘压差异常升高 | [物理]气包工作压力<0.15MPa（适用：脉冲喷吹工况，置信：经验值）；[物理]膜片使用寿命>100万次（适用：高频启闭工况，置信：经验值） | [在线]除尘器压差变送器；[离线]听音棒；[离线]气包压力表 | 关键判据：先导头持续漏气且气包压力骤降。鉴别要点：若仅先导头漏气而气包压力无明显骤降，则为电磁先导头密封垫失效，而非膜片破损 | [经验级]根本处理：停气泄压，拆卸脉冲阀上盖，更换同型号膜片，注意压紧弹簧复位；临时处理：无，须立即停机切断气路处理 | 提高压缩空气质量，确保冷干机及精密过滤器正常投用；定期抽检膜片老化程度 | 电磁先导头密封垫失效：区分要点在于切断先导头气路后，漏气声是否消失，若消失则为先导头故障 | 仪表工1名、钳工1名；工时1-2h（置信：经验值） | 万用表、专用内六角扳手套装、压力表（置信：经验值） | 脉冲阀专用膜片组件、密封O型圈（置信：经验值） | 检修前必须关闭气源并彻底泄压，防止残压伤人（标准值，DL/T 775-2012）（置信：标准值） | 阀门关闭严密，气包在0.5MPa保压测试下5分钟内压降<0.02MPa（标准值，DL/T 775-2012）（置信：标准值） |
| 脉冲阀节流孔及通道堵塞 | 堵塞 | 机械；环境 | 一般 | 压缩空气中杂质或管道内铁屑进入脉冲阀内部，堵塞先导节流孔，导致背压腔无法建立或泄压不畅，阀门常开或拒动 | 通电时无清灰气流喷出或喷吹声极其微弱；电磁先导头动作但主阀不动作；相邻脉冲阀联动时气包补气不及 | [状态量]节流孔通流面积减少>50%（适用：含尘潮湿气源工况，置信：经验值） | [离线]气源精密过滤器压差检查；[离线]脉冲控制仪输出信号检测 | 关键判据：控制仪有输出且电磁线圈吸合声正常，但主阀无喷吹声。鉴别要点：若线圈无吸合声，则为电气控制或线圈断路故障，而非机械堵塞 | [经验级]根本处理：拆卸脉冲阀解体，使用压缩空气反吹节流孔及内部通道，清除杂质；临时处理：适度提高气源压力尝试冲刷，无效则隔离检修 | 气源入口处增设高精度除油水过滤器并定期排污；压缩空气管路安装前严格吹扫 | 电磁线圈烧毁：区分要点在于测量线圈阻值是否正常，若阻值正常且通电有磁吸力，则排除电气故障 | 钳工1名；工时1-2h（置信：经验值） | 内六角扳手、压缩空气吹扫枪、万用表（置信：经验值） | 清洗剂、密封垫片（置信：经验值） | 检修前必须关闭气源并彻底泄压，防止残压伤人（标准值，DL/T 775-2012）（置信：标准值） | 手动触发喷吹，声音清脆有力，主阀动作灵敏，无卡涩及漏气现象（标准值，DL/T 775-2012）（置信：标准值） |