| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 轴端密封件磨损泄漏 | 磨损 | 机械 | 煤粉气流夹杂硬质颗粒物高速冲刷密封间隙，长期运行导致密封面材料逐层剥落，密封间隙增大，破坏原有密封流场致使煤粉外泄 | 密封处有明显煤粉外漏现象；密封风与炉膛压差降低；轴承座周边出现煤粉污染积聚 | [物理]密封风压差<1.0kPa（适用：磨煤机正常运行工况，置信：经验值）；[物理]密封间隙>0.5mm（适用：解体测量阶段，置信：经验值） | [在线]密封风压差变送器（置信：经验值）；[离线]塞尺（置信：经验值）；[离线]内径千分尺（置信：经验值） | 关键判据：密封风压差持续低于1.0kPa且伴随外部可见煤粉泄漏。鉴别要点：需与密封风滤网堵塞区分，若滤网压差正常且风机电流无异常下降，可排除系统供风不足，判定为密封件本体磨损 | 根本处理：解体拆卸密封装置，更换磨损的密封环或迷宫密封套，重新调整径向与轴向间隙至合格范围；临时处理：无，须立即停机清理积粉并处理，防止煤粉进入轴承箱 | [经验级]提高密封风过滤精度以减少硬质颗粒；定期检查并记录密封风压差趋势；利用停机检修期测量密封间隙以跟踪磨损量 | 密封风系统滤网堵塞：区分要点为滤网堵塞会导致滤网前后压差异常增大，而密封件磨损泄漏不会引起滤网压差变化 | 钳工2名；工时8-10h（经验值） | 专用拉马、铜棒、内六角扳手、塞尺、千分尺（经验值） | 碳环密封套件或迷宫密封环备件、密封风垫片（经验值） | 作业前办理工作票并切断磨煤机电源；确保停机后内部温度降至40℃以下方可作业；作业区域严禁明火以防煤粉爆燃（DL/T 869-2012，标准值） | 密封间隙符合设备图纸要求；密封风压差恢复至>1.5kPa且现场无可见煤粉泄漏（DL/T 869-2012，标准值） |