| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 波纹管管壁穿孔泄漏 | 泄漏 | 机械；化学 | 危急 | 长期受高温高压蒸汽及烟气腐蚀，管壁减薄至极限发生物理穿透，导致汽水混合物大量外漏。 | 炉膛负压急剧变正并伴有明显泄漏异响；给水流量异常大于蒸汽流量；下级受热面管排可能出现汽水吹损减薄。 | [物理]管壁剩余厚度<1.5mm（适用：管壁迎流面，置信：经验值）；[状态量]给水流量-蒸汽流量差值>50t/h（适用：额定工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[离线]超声波测厚仪；[离线]水压试验 | 关键判据：声学报警+汽水平衡失衡。鉴别要点：与受热面整体超温变形区分，若仅局部声学频发且水压下降快，优先判定为管壁穿透泄漏，而非整体联箱压力异常。 | [经验级]根本处理：切除泄漏段更换新管段并实施氩弧焊对接；临时处理：停炉降压后对泄漏管实施堵管隔离。 | 优化给水水质降低腐蚀性离子；定期停炉进行超声波测厚检查薄弱环节。 | 受热面管排异物堵塞：堵塞会引起局部过热鼓包，但无给水大幅流失和汽水泄漏声，可通过汽水平衡鉴别。 | 高压焊工2名、钳工2名；工时16-24h（置信：经验值） | 超声波测厚仪、直流氩弧焊机、内窥镜、坡口机（置信：经验值） | 同材质波纹管段、钨极、氩气、不锈钢堵阀（置信：经验值） | 必须待炉膛冷却至安全温度且办理热力工作票方可进炉施工（DL/T 869-2012，标准值）（置信：标准值） | 焊缝100%射线探伤合格且整体水压试验无渗漏（DL/T 869-2012，标准值）（置信：标准值） |
| 波纹管疲劳开裂 | 裂纹 | 机械；热 | 严重 | 频繁启停导致管壁产生交变热应力，叠加管道自身机械振动，在波纹管结构应力集中区萌生疲劳裂纹并扩展。 | 波纹管局部区域出现肉眼可见的表面裂纹；保温层伴有蒸汽外泄的潮湿痕迹；管道连接处存在异常高频轻微振动。 | [物理]主蒸汽管道振动速度>7.1mm/s（适用：额定工况，ISO 10816-3:2009，置信：标准值）；[状态量]疲劳裂纹深度>2mm（适用：焊缝热影响区，置信：经验值） | [离线]表面渗透探伤（PT）；[离线]宏观目视检查；[在线]管道振动加速度传感器 | 关键判据：表面无损探伤发现开口性裂纹。鉴别要点：与材料塑性撕裂区分，疲劳裂纹断口通常较平整且伴有明显的贝壳纹特征，而非受单次大应力拉断的粗糙断口。 | [经验级]根本处理：彻底打磨消除裂纹并重新补焊，若裂纹过深则整体更换管段；临时处理：采用耐高温密封胶或管箍进行外部包扎限漏。 | 稳定运行工况降低负荷急骤变化；优化支吊架设计以吸收热膨胀应力。 | 支吊架失效导致的管道机械拉断：机械拉断多发生在直管段或焊接接头，无疲劳纹特征，可通过检查支吊架位移鉴别。 | 金属检验工1名、高压焊工1名；工时8-12h（置信：经验值） | 渗透探伤剂（PT）、角磨机、直流氩弧焊机、焊缝量规（置信：经验值） | 渗透探伤剂、同材质焊丝、耐高温密封胶（置信：经验值） | 打磨时防止火花飞溅引发火灾，受限空间作业需加强通风（DL/T 869-2012，标准值）（置信：标准值） | 表面探伤（PT）显示无裂纹，焊缝余高及外观符合设计图纸要求（置信：经验值） |
| 波纹管积灰堵塞 | 堵塞 | 环境；热 | 一般 | 燃煤灰分在波纹管低流速区或结构滞留区沉积，严重时造成烟气流通截面缩小，排烟温度异常升高。 | 引风机电流异常增大且出力达到极限；锅炉排烟温度持续升高；波纹管前后烟气压差明显增大。 | [物理]受热面烟气侧压差>1.5kPa（适用：额定负荷，置信：经验值）；[物理]排烟温度>设计值+20℃（适用：环境温度20℃，置信：经验值） | [在线]差压变送器；[在线]排烟温度热电偶；[离线]声学清灰监测 | 关键判据：压差异常升高伴随排烟温度同向升高。鉴别要点：与引风机出力不足区分，若风机电流同步偏高且风机入口负压极大，为系统积灰堵塞，而非风机本体叶片磨损或电气故障。 | [经验级]根本处理：停炉后采用高压水枪人工彻底冲洗清灰；临时处理：优化运行氧量并增加蒸汽吹灰或声波吹灰器的投运频次。 | 保证吹灰器气源压力及动作正常；定期检测煤质并控制入炉煤灰分指标。 | 炉膛结焦：结焦主要表现为炉膛温度异常升高且局部有结块，而积灰主要体现为尾部烟道压差增大，可通过局部温度场鉴别。 | 锅炉检修工2名；工时12-24h（置信：经验值） | 高压清洗水枪、工业内窥镜、声波吹灰器（置信：经验值） | 工业清洗剂、防护服、高压水管（置信：经验值） | 进入烟道前需强制通风并检测一氧化碳及氧气浓度，确保无坍塌风险（DL/T 869-2012，标准值）（置信：标准值） | 检修后受热面流通截面恢复，额定负荷下烟气压差降至正常设计范围内（置信：经验值） |