| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 挡板门卡涩 | 堵塞；积灰 | 机械；环境 | 严重 | 烟气中的飞灰在挡板轴或叶片处堆积结垢，或热膨胀不均导致机械部件卡死，无法执行开关动作 | 执行机构反馈信号与指令偏差大；挡板门实际开度无变化；就地检查发现轴或叶片转动受阻 | [状态量]执行指令与反馈偏差>10%（适用：全行程，置信：经验值）；[物理]驱动电机电流>额定电流（适用：动作过程，置信：经验值） | [在线]执行器位置反馈传感器；[在线]电机电流监测；[离线]就地开关测试 | 若电机电流超限且挡板不动作，判定为机械卡涩；若电流正常但位置反馈不变，检查传感器或连杆脱落 | [经验级]根本处理：停炉冷却后清理积灰，校正变形部件，加注润滑剂；临时处理：严禁就地强行敲击以防断裂，应立即开启旁路挡板门分流烟气，维持运行至停炉检修 | 定期吹灰；控制煤质避免结焦；检查密封空气防止积灰 | 执行机构连杆脱落：检查机械连杆完整性，电机电流通常不超限 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 手动葫芦、大锤、扳手、清灰工具、润滑脂枪（置信：经验值） | 润滑脂、密封填料、变形校正备件（置信：经验值） | 进入烟道受限空间必须强制通风，检测CO、SO2及氧含量合格方可进入；执行断电挂牌（GB 26164.1-2010）（置信：标准值） | 全行程开关顺畅无卡涩；开度反馈误差<2%（置信：经验值） |
| 挡板门关闭不严 | 泄漏；变形 | 机械；热 | 一般 | 长期受热导致挡板叶片热变形，或密封片磨损脱落，导致关闭时存在缝隙，无法有效隔绝烟气 | 关闭状态下烟道仍有明显气流通过；锅炉停运后挡板门前后温差小 | [物理]关闭后漏风率>5%（适用：停运冷态，置信：经验值）；[物理]叶片变形量>2mm（适用：热态停机后检查，置信：经验值） | [离线]烟道风压试验；[离线]外观检查；[离线]塞尺测量 | 关闭状态下进行烟道风压试验，若压差无法维持且检查发现叶片边缘有缝隙，判定为密封不严；排除执行器未到位故障 | [经验级]根本处理：校正或更换变形叶片，更换磨损密封片；临时处理：调整压紧螺栓或增加密封填料 | 定期检查密封片磨损情况；控制升降温速率减少热变形 | 挡板门未关到位：核对执行器指令与机械限位，确认叶片已到达全关位置 | 钳工2名；工时3-5h（置信：经验值） | 塞尺、水平尺、焊接工具、扳手（置信：经验值） | 密封片备件、叶片备件、紧固件（置信：经验值） | 防止烫伤；注意高空作业安全（GB 26164.1-2010）（置信：标准值） | 关闭后无可见缝隙；漏风率符合设计要求（置信：经验值） |
| 挡板门轴磨损 | 磨损 | 机械 | 一般 | 轴承或轴颈长期在含尘烟气环境中运行，缺乏润滑导致机械磨损，引起挡板晃动 | 挡板门运行时有异响；挡板叶片轻微晃动；轴处有粉尘泄漏 | [物理]轴与轴承配合间隙>0.5mm（适用：停机测量，置信：经验值）；[物理]振动速度>4.5mm/s（适用：运行时轴承座，置信：经验值） | [在线]振动传感器；[离线]游标卡尺测量；[在线]噪声监测 | 若振动速度超标且测量发现轴配合间隙增大，判定为轴磨损；排除叶片积垢不均引起的振动 | [经验级]根本处理：更换磨损的轴及轴承；临时处理：加强外部润滑，暂时维持运行至检修期 | 定期加注高温润滑脂；检查密封空气防止粉尘侵入轴承 | 叶片积灰振动：停机清理积灰后振动消失，无需更换轴瓦 | 钳工2名、起重工1名；工时6-8h（置信：经验值） | 拉马、千分尺、轴承加热器、起重工具（置信：经验值） | 轴承、轴套、润滑脂（置信：经验值） | 起重作业规范；防止部件坠落（GB 26164.1-2010）（置信：标准值） | 轴转动灵活无旷量；振动值<4.5mm/s（置信：经验值） |
| 执行机构与挡板连杆脱开 | 松动；断裂 | 机械；控制 | 严重 | 执行器输出轴与挡板门传动连杆之间的连接销轴断裂或开口销脱落，导致执行器动作无法传递至挡板 | 执行器显示正常动作及反馈，但就地挡板门叶片不动；锅炉两侧烟气温差/压差异常增大 | [状态量]执行器反馈与实际机械开度偏差>20%（适用：动作过程，置信：经验值）；[物理]烟道两侧压差>500Pa（适用：双烟道挡板调节工况，置信：经验值） | [在线]执行器位置反馈；[在线]进出口压差监测；[离线]就地连杆外观检查 | 执行器电机电流正常且反馈正常，但就地挡板无动作且内部风压不变化，判定为连杆脱开；排除执行器内部齿轮卡涩或电机故障 | [经验级]根本处理：重新安装连杆销轴，更换断裂的开口销或传动销，调整限位；临时处理：无，须立即停运该侧烟道或停机处理，防止挡板失控全关导致引风机憋压 | 定期检查连杆销轴磨损；使用高强度防松开口销 | 挡板门卡涩：执行器电机电流会显著超限，且连杆未脱开 | 钳工2名；工时2-4h（置信：经验值） | 扳手、手电筒、卡簧钳、测厚仪（置信：经验值） | 高强度销轴、开口销、防松垫片（置信：经验值） | 检修前必须切断执行器电源及气源，防止误动伤人（GB 26164.1-2010）（置信：标准值） | 连杆连接牢固，销轴无松旷；全行程动作传动无滞后（置信：经验值） |