| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电液执行器滚动轴承磨损 | 磨损 | 机械 | 严重 | 执行器长期高频动作或受不平衡径向力，导致轴承滚动体与滚道接触面发生材料剥离，破坏原有游隙并引发机械干涉 | 执行器运行异响；电机电流增大；阀位反馈出现阶跃式跳动或迟滞；手动操作拨杆感觉有明显卡涩感 | [物理]振动速度>4.5mm/s（适用：轴承表面异常磨损，ISO 10816-3:2009 表1，置信：标准值）；[物理]轴承外圈温度>80℃（适用：额定负载下连续运行，置信：经验值） | [在线]振动加速度传感器；[在线]阀位反馈对比监视；[离线]听音棒 | 关键判据：振动速度超标且伴随周期性异响。鉴别要点：若阀位反馈跳动且电机过载→轴承机械卡涩；若仅执行器动作迟滞但无机械异响且电机不过载→判断为液压系统内漏或伺服阀卡滞（非机械磨损） | [经验级]根本处理：解体执行器，使用拉马拉出磨损轴承，检查轴颈，压装同型号新轴承并注入润滑脂；临时处理：无，须立即停机处理 | 定期补充规定标号的润滑脂；利用机组调峰降负荷期间定期进行全行程动作试验，避免长期停留在同一位置 | 电液伺服阀卡滞：区分要点在于伺服阀卡滞通常无机械高频异响，且液压油压力往往出现异常波动 | 钳工2名；工时4-6h（置信：经验值） | 轴承拉马、内六角扳手套装、扭矩扳手、振动分析仪（置信：经验值） | 深沟球轴承、耐高温锂基润滑脂、密封垫片（置信：经验值） | 办理热机工作票，切断执行器电源及控制气源，挂牌禁止操作，确认系统无残余液压后方可解体（DL/T 869-2012，置信：标准值） | 执行器手动操作顺畅无卡涩，全行程时间符合厂家设计要求，振动值<2.8mm/s（DL/T 869-2012，置信：标准值） |
| 电液执行器液压缸内泄漏 | 其他 | 机械；控制 | 严重 | 液压缸活塞密封圈老化破损或缸壁拉伤，导致高压侧向低压侧串油，执行器在承受负载时无法保持压力，产生自走现象 | 执行器带载时出现缓慢漂移；油泵频繁启动补油保压；静态下给指令动作响应迟缓，动态跟随特性差 | [状态量]执行器静态漂移量>1%/min（适用：承受单边不平衡力矩工况，置信：经验值）；[状态量]保压泵启动间隔<15min（适用：系统无外漏工况，置信：经验值） | [在线]油泵启停次数统计；[在线]执行器位移反馈趋势记录；[离线]液压缸耐压试验台 | 关键判据：执行器静态漂移且油泵频繁启动。鉴别要点：关闭执行器进出口液控阀，若漂移消失→液压锁或伺服阀内漏；若依然漂移→液压缸活塞密封内漏 | [经验级]根本处理：拆卸液压缸，更换活塞主密封圈及导向环，检查缸筒内壁并研磨修复；临时处理：无，须立即停机处理 | 定期化验液压油颗粒度与水分；大修期强制更换所有高压密封件 | 伺服阀级间内漏：区分要点在于关闭液压缸进出口阀测试，伺服阀内漏时执行器本身通常不会发生单向漂移 | 液压钳工2名；工时8-12h（置信：经验值） | 液压油缸拆装专用工具、千分尺、内径百分表、打压泵（置信：经验值） | 液压缸活塞密封组件、导向带、防尘圈、专用液压油（置信：经验值） | 作业前泄放液压系统残余压力至零，使用防爆工具防止火花，下方设置接油盘防止污染（DL/T 869-2012，置信：标准值） | 液压缸打压1.5倍额定压力保压10分钟无压降，执行器带最大负载静态漂移<0.5%/h（DL/T 869-2012，置信：标准值） |