| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 轴承箱体振动超标 | 其他 | 机械 | 严重 | 轴承箱基础松动、地脚螺栓断裂或轴承内部游隙不当，在转子高速旋转激振力下引发结构机械共振与动态位移偏移 | 轴承箱外壳有明显振感；附近管线及密封法兰随之抖动并伴随异音；用手触摸外壳有强烈震手感 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装（置信：经验值）；ISO 10816-3:2009 表1 C/D级限值，置信：标准值）；[物理]地脚螺栓预紧力矩偏差>±10%（适用：冷态安装工况，置信：经验值） | [在线]壳体振动速度传感器；[离线]便携式测振仪及相位分析仪；[带电]激光对中仪 | 关键判据：振动主频以工频为主且各测点相位存在明显差异。鉴别要点：若伴随转速变化振动突变，需使用激光对中仪排查转子不对中（不对中主要表现为显著的2倍频成分，而基础松动表现为大量非整数倍高频谐波） | [经验级]根本处理：重新加固基础台板，使用液压扭矩扳手按规范力矩紧固地脚螺栓；临时处理：在冷态允许范围内微调轴承座位置或增加临时支撑以改变系统刚度抑制共振 | 定期检查地脚螺栓防松状态；利用检修期复测并记录基础台板沉降数据；确保管道无过大应力传递至轴承箱 | 转子质量不平衡：不平衡振动随转速升高显著增大且各轴承相位相对稳定，而基础松动振动对基础外部激振敏感，可通过相位特征区分 | 钳工2名；工时4-6h（置信：经验值） | 液压扭矩扳手；便携式测振仪；百分表（置信：经验值） | 规格匹配的防松垫圈；高强度地脚螺栓；锁固胶（置信：经验值） | 检修作业必须严格执行停电挂牌和能量隔离锁定程序（DL/T 869-2012，标准值）（置信：标准值） | 振动速度≤2.3mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 A/B级区，标准值）（置信：标准值） |
| 轴承箱润滑冷却失效与轴承过热 | 其他 | 热；化学 | 严重 | 轴承箱冷却水路堵塞、油位过低或润滑油劣化导致运行摩擦热量无法被有效带出，引发金属表面热量积聚与温度持续攀升 | 轴承箱外壳温度极高，手触有烫手感；视油镜可见油液变暗或乳化；排烟口可能伴随油雾或白烟溢出 | [物理]轴承外壳温度>80℃（适用：强制润滑工况，置信：经验值）；[化学]油中水分>100ppm（置信：经验值） | [在线]PT100铂热电阻温度传感器；[在线]油位及油温监测仪；[离线]油液取样分析仪 | 关键判据：外壳温度急剧升高且冷却水进出口温差极小。鉴别要点：若冷却水进出口温差<2℃，判定为冷却水路堵塞或断流（热交换失效）；若温差正常但油液检测水分超标，则鉴别为润滑油乳化进水导致润滑膜破裂热传导不良 | [经验级]根本处理：化学清洗并疏通冷却水路，更换全部劣化润滑油及滤芯；临时处理：开大冷却水旁路阀门强制降温，若温度继续失控飙升至限值必须立即紧急停机 | 定期化验润滑油质及水分；定期清理冷却水滤网；确保油位保持在油标合理刻度范围内 | 轴承内部磨损剥落：内部磨损初期也会引起温升，但必然伴随高频冲击异常振动信号，可通过振动频谱分析区分单纯的热/化学故障 | 检修钳工2名、化验员1名；工时6-8h（置信：经验值） | 红外测温仪；油液取样瓶；冷却水管路清洗机（置信：经验值） | 规定牌号的汽轮机油；润滑油滤芯；密封垫片（置信：经验值） | 接触高温部件需佩戴隔热防烫手套并严防高温油液飞溅烫伤（DL/T 869-2012，标准值）（置信：标准值） | 轴承外壳稳定温度<65℃；冷却水进出口温差在5-10℃正常范围（置信：经验值） |
| 轴承箱润滑油进水乳化 | 其他 | 化学；机械 | 严重 | 轴承箱轴封密封老化或冷却水管路渗漏，导致外部水分沿轴颈间隙或管路破损处进入油室，水分在高速搅动下与润滑油发生乳化反应，破坏润滑油膜并引发锈蚀 | 润滑油箱油位异常升高；视油镜内油液颜色发白呈乳浊状；轴承箱底部放油阀放出含水油滴；长期运行导致轴颈及滚子表面出现锈斑 | [化学]油中水分>100ppm（置信：经验值）；[物理]油液运动粘度变化率>±10%（适用：40℃工况，置信：经验值） | [在线]油中水分在线监测传感器；[离线]振动取样化验分析箱；[离线]光谱与铁谱分析仪 | 关键判据：油液取样化验水分超标且油液呈现乳白色。鉴别要点：若油液水分剧增但冷却水压力无异常波动，应重点排查轴封间隙（鉴别轴封漏汽进水）；若伴随冷却水压下降，则排查冷却水管路内部破裂泄漏 | [经验级]根本处理：更换失效的轴封密封件，修复或更换泄漏的冷却水管路，使用滤油机对润滑油进行循环脱水过滤或直接换油；临时处理：启动外置滤油机进行不间断油水分离脱水，增加轴承箱负压抽气量抑制水汽凝结 | 定期化验油质水分；维持轴承箱负压正常防止水汽吸入；定期检查冷却水管路接头及法兰密封状态 | 轴承内部冷却水管路渗漏：同为油中带水，但冷却水侧耗水量会异常增加，可通过统计冷却水闭式水系统的补水量辅助鉴别 | 检修钳工2名、化验员1名；工时8-10h（置信：经验值） | 滤油机；油液取样瓶；铜棒；密封件拆装专用工具（置信：经验值） | 规格匹配的轴封密封件；润滑油；粘合剂（置信：经验值） | 废油排放与收集必须严格执行危险废物管理及防污染隔离规定（DL/T 869-2012，标准值）（置信：标准值） | 油中水分<50ppm；油液运动粘度恢复至新油标准范围且外观清澈透明无乳化（置信：经验值） |
| 轴承箱轴封泄漏 | 其他 | 机械 | 一般 | 由于轴颈长期运行表面磨损，或密封填料/迷宫密封老化、间隙变大，在轴承箱内部微正压作用下，润滑油沿轴颈表面向外渗出 | 轴承箱轴伸出处有明显的新鲜油迹和油泥堆积；轴承箱周围基础台板积油；设备外部环境存在油污；油箱日常补油量增加 | [物理]密封间隙>0.15mm（适用：迷宫密封最大允许间隙，置信：经验值）；[状态量]轴承箱内部油雾压力>50Pa（适用：排油烟系统投运工况，置信：经验值） | [离线]塞尺；[离线]红外热像仪；[在线]油位监测仪 | 关键判据：轴伸外部出现新鲜油迹且油箱油位缓慢下降。鉴别要点：若油迹仅出现在轴颈外侧甩油环处，多为轴封间隙过大或挡油环失效；若轴承箱中分面及对角法兰处渗油，则鉴别为密封垫片老化或轴承箱内部微正压过高导致接口渗漏 | [经验级]根本处理：重新调整或更换密封件，修复磨损的轴颈表面，清理排油烟气管路确保轴承箱微负压运行；临时处理：在安全前提下使用专用密封胶或堵漏胶泥进行外部封堵，加强人工巡检吸油清理 | 定期检查和疏通轴承箱排油烟气管路确保气流畅通；定期检查轴封间隙并记录变化趋势；及时清理轴颈表面油污 | 轴承箱油位过高：油位过高同样会导致轴封处溢油，可通过核对油标正常刻度线进行区分 | 钳工2名；工时4-6h（置信：经验值） | 塞尺；千分尺；内六角扳手；清理工具（置信：经验值） | 迷宫密封备件；密封胶；耐油密封垫片（置信：经验值） | 处理油污时需严防滑倒跌伤，清理易燃油泥必须使用防爆工具并远离高温热源（DL/T 869-2012，标准值）（置信：标准值） | 运行状态下轴颈外部无明显滴油和渗油现象；轴承箱内部压力维持在微负压状态（置信：经验值） |