| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 蒙皮老化破损泄漏 | 泄漏 | 机械；热；化学 | 严重 | 长期处于高温环境并受煤粉气流冲刷，硅胶或氟胶涂层发生热降解与化学腐蚀，导致玻璃纤维基材强度下降、蒙皮开裂，丧失密封与补偿功能 | 膨胀节外部保温层出现局部飘粉现象；附近积聚煤粉；负压管道局部表温异常偏低；现场可闻及异常气流摩擦声 | [物理]局部漏风率>2%（适用：烟风道系统，置信：经验值）；[物理]环境粉尘浓度>4mg/m³（适用：设备周边1米处，置信：经验值） | [在线]粉尘浓度监测仪；[离线]红外热成像仪；[离线]目视检查与表面测温枪 | 关键判据：红外热成像显示局部异常低温区且外部出现粉尘堆积。鉴别要点：若整体表面温度下降且无局部漏点，为保温层脱落而非蒙皮泄漏；若仅法兰接口处漏粉，为压紧螺栓松动而非蒙皮破裂 | [经验级]根本处理：拆除旧压板与旧蒙皮，清理法兰密封面，按原厂规格更换整体非金属蒙皮圈带并压紧；临时处理：清理局部破损区域，使用高温密封胶配合硅胶布进行多层外部包覆粘补 | 优化流场设计降低局部风速；定期利用检修期检查蒙皮老化情况并预防性更换；加装挡流板减少煤粉直接冲刷 | 保温层脱落：区分要点为保温层脱落表现为大面积温度下降且无粉尘喷出，而蒙皮泄漏为局部低温点伴随明显穿堂风或漏粉 | 钳工2名、保温工1名；工时8-10h（置信：经验值） | 扭力扳手、红外热成像仪、角磨机、电焊机（置信：经验值） | 硅胶/氟胶布蒙皮组件、保温棉、高温密封胶、不锈钢压板（置信：经验值） | 施工前必须彻底清扫积聚煤粉（水冲洗或人工清除）；确认无煤粉积聚后方可使用角磨机打磨；施工区域严禁明火；动火须通风置换检测合格（DL/T 869-2012，标准值）（置信：标准值） | 蒙皮表面无粉尘泄漏；法兰压紧螺栓扭矩符合设计要求；系统启动后膨胀节无异常摩擦振动（GB/T 12777-2019，标准值）（置信：标准值） |
| 导流板断裂脱落 | 堵塞；应力异常 | 机械；热 | 危急 | 烟风道内气流长期交变扰动致使导流板根部疲劳开裂，或内部耐火浇注料脱落导致金属框架烧损变形，脱落后卡涩在管道内或损坏下游设备 | 管道内出现剧烈金属撞击或摩擦异响；引风机电流大幅波动或超出额定值；炉膛负压剧烈波动难以维持；底部落灰管或灰斗排出金属碎屑 | [物理]管道内介质流速偏差>15%（适用：引风机额定工况，置信：经验值）；[物理]炉膛负压波动幅度>±200Pa（适用：额定负荷运行状态，置信：经验值） | [在线]炉膛负压监测系统；[在线]电机电流监测模块；[离线]内窥镜检查 | 关键判据：伴随金属异响的引风机电流无规律大幅波动及负压剧烈变化。鉴别要点：若空预器发生严重堵管，负压也会增大但通常为单向渐进式升高且无金属撞击声；若风机叶片磨损引起振动，电流会稳定升高但无管内异响 | [经验级]根本处理：停炉冷却后进入烟道，割开外部蒙皮，清理脱落件，重新按图纸焊接加固导流板并恢复内部保温层；临时处理：无，须立即停机处理，降负荷运行会加剧管道损毁风险 | 优化导流板结构设计并增加根部防磨护板；检修期重点探伤检查导流板根部焊缝；控制风道流场均匀性防止局部涡流 | 空预器管箱堵塞：区分要点为堵塞表现为双侧烟气压差缓慢增大，无金属撞击异响，且风机电流平稳上升 | 钳工3名、焊工1名；工时16-24h（置信：经验值） | 红外测温仪、内窥镜、电焊机、气割设备、手拉葫芦（置信：经验值） | 耐磨钢板、耐火浇注料、不锈钢丝网、非金属蒙皮修补料（置信：经验值） | 进入受限空间前必须办理作业票，强制通风并检测氧含量及粉尘浓度；切割焊接需清除周围煤粉并配备灭火器（GB/T 12777-2019，标准值）（置信：标准值） | 导流板固定牢固无晃动；内部浇注料完整无脱落；系统启动后管道内无异常摩擦声，负压恢复稳定（置信：经验值） |