| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| CPU底板/总线接口针脚断裂 | 断裂 | 电气 | 严重 | 给水泵组运行中长期存在机械振动，导致PLC底板或背板总线插接件产生疲劳，最终引发接插件针脚断裂或虚接，造成局部CPU节点掉站或I/O通信中断 | 给水泵控制柜PLC模块指示灯全部熄灭或SF红灯闪烁；上位机显示该给水泵PLC节点通信丢失；现场控制面板无法启停泵组 | [状态量]通信中断时间>3s（适用：给水泵组运行工况，置信：经验值）；[状态量]背板总线电压<5V DC（适用：PLC主机底板测试，置信：经验值） | [在线]上位机通信状态监测；[离线]万用表通断测试 | ①关键判据：上位机报通信中断且模块指示灯异常熄灭。②鉴别要点：若仅单一I/O模块掉线多为单点故障；若整个机架所有模块同时掉线且更换CPU无效，可鉴别为底板总线物理断裂或背板供电回路异常 | [经验级]根本处理：更换受损的背板总线或CPU底板基座；临时处理：无，须立即停机并切除给水泵控制权限，切换至备用泵 | 给水泵及控制柜安装减振装置；利用机组检修期紧固并涂抹导电膏防松 | 通信线缆受干扰：区分要点为通信线缆干扰通常伴随数据包丢包率上升或偶发性误码，而底板断裂表现为物理层面的彻底断开 | 热控仪表工2名；工时4-6h（置信：经验值） | 防静电手环、数字万用表、内六角扳手套装（置信：经验值） | 同型号CPU底板/背板总线模块、绝缘清洗剂（置信：经验值） | 检修前必须断开控制柜主电源并挂"禁止合闸"安全警示牌，严格执行停送电操作票及防静电规范（DL/T 5136-2012，标准值）（置信：标准值） | 上电后PLC自检无错误，CPU及各模块指示灯正常，通信恢复且给水泵组启停及联锁测试动作准确无误（DL/T 5136-2012，标准值）（置信：标准值） |
| CPU存储器数据丢失或程序跑飞 | 性能退化 | 电气 | 危急 | 给水泵房环境电磁干扰强烈，或背板电池电量耗尽，导致PLC CPU内部RAM存储区数据位翻转、丢失或程序指针跑飞，系统失去对给水泵自动调节的控制逻辑 | 给水泵组突然发生无规律跳闸或转速失控；CPU面板上RUN指示灯熄灭或STOP黄灯亮起；系统无法读取给水流量及压力反馈数据 | [状态量]程序扫描周期>100ms（适用：给水泵自动调节工况，置信：经验值）；[状态量]后备电池电压<2.7V（适用：CPU离线或带电测试，置信：经验值） | [在线]CPU诊断缓冲区日志读取；[离线]编程器在线诊断及电池电压检测 | ①关键判据：CPU诊断报错指向存储器故障或看门狗超时复位。②鉴别要点：若传感器故障会导致特定模拟量报警，而CPU存储器故障表现为全局逻辑混乱或大面积数据溢出、非相关变量无规律突变 | [经验级]根本处理：更换CPU后备电池，使用编程器重新下载完整备份控制程序并强制初始化存储区；临时处理：无，须立即切手动停机，严防给水泵满水或干烧 | 定期检查并更换CPU后备锂电池（通常寿命3-5年）；控制柜增加防电磁干扰屏蔽罩及规范接地 | 现场仪表单点故障：区分要点为现场仪表故障仅影响单一闭环控制回路的参数波动，CPU程序跑飞会导致整个系统逻辑彻底瘫痪 | 热控工程师1名、热控仪表工1名；工时2-4h（置信：经验值） | 专用编程器（如STEP 7/TIA Portal）、防静电手环、微型螺丝刀（置信：经验值） | PLC专用后备锂电池、已验证的最新版控制程序备份（置信：经验值） | 严禁带电插拔CPU模块，更换电池前需将CPU置于STOP状态并确保系统已停机安全（DL/T 5136-2012，标准值）（置信：标准值） | 程序下载成功且校验MD5一致，RAM区无掉电保持丢失报警，系统空载及带载联锁逻辑测试100%通过（DL/T 5136-2012，标准值）（置信：标准值） |