| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| PLC程序丢失或停止运行 | 性能退化 | 控制；电气 | 危急 | CPU模块因电源冲击、固件缺陷或非易失性存储器异常导致用户逻辑停止执行或程序丢失，机组失去主控逻辑 | HMI上报PLC Stop或Not Reachable；机组安全链断开自动停机；所有输出命令归零 | [控制] CPU运行状态指示灯=停止（STOP）或错误（SF）（置信：经验值）；[控制] 诊断缓冲区记录Event ID 0x4543（程序丢失）或0x4544（CPU停止）（置信：经验值） | [在线] HMI通讯状态监测；[离线] 编程软件在线诊断缓冲区读取 | 通过编程软件查看CPU状态指示灯及诊断日志，确认Stop原因；若诊断日志显示I/O访问错误→区分某I/O模块故障导致的从站丢失，而非主CPU自身故障；若日志仅显示断电重启或内存复位→判断为程序丢失或固件异常；若CPU正常但通讯中断→检查通信模块或网络，排除CPU故障 | [经验级] 根本处理：停机状态下使用编程软件重新下载备份程序，校验后重新启动；临时处理：尝试通过通讯将CPU由Stop切回Run，若多次失败须更换CPU模块 | 定期备份PLC程序；防止非预期断电；确保机柜环境温湿度符合规范 | PLC通信中断：HMI报通讯故障但CPU仍运行，通过在线连接查看CPU是否为Run状态及诊断日志区分 | 电气工程师1名；工时2-4h，置信：经验值 | 笔记本电脑、编程电缆、万用表，置信：经验值 | CPU模块备件、备份程序文件，置信：经验值 | 下载程序前确认机组已完全停机且能量隔离，防止误启动，置信：经验值 | 程序版本与备份一致，所有输入输出点信号测试正常，机组启机后逻辑正常执行，置信：经验值 |
| PLC扫描周期超时 | 性能退化 | 控制 | 严重 | 程序容量过大、循环中断过多或CPU负荷率异常导致程序扫描周期超过看门狗设定值，控制响应延迟 | 机组变桨、转矩调节明显滞后；HMI上报Watchdog故障或Cycle Time Exceeded | [控制] 扫描周期最大值 > 设定的看门狗时间（如20ms）（置信：经验值）；[控制] CPU负荷率 > 80%（置信：经验值） | [在线] CPU诊断信息读取周期时间与负荷率；[离线] 编程软件在线监控周期时间 | 在线监控扫描周期趋势，若持续高于阈值且伴随某段程序未执行→判定程序逻辑死循环或循环中断过于频繁，与通信尖峰负载鉴别：若负荷率升高伴随大量通讯错误计数→优先排查通讯模块或总线干扰，若仅CPU负荷高无通讯异常→确认程序逻辑或内存配置问题 | [经验级] 根本处理：优化程序结构，减少冗余运算，调整循环中断优先级和周期；临时处理：适当增大看门狗时间或降低非关键任务执行频率，提高系统短时可用性 | 程序定期审核与负载测试；CPU负荷率设定预警值 | 通信丢包导致任务堆积：通信诊断计数器无异常则排除；I/O模块响应异常：各模块单独测试响应时间正常则排除 | 电气工程师1名；工时4-8h（含程序优化），置信：经验值 | 编程设备、软件授权，置信：经验值 | 无，软件优化为主，置信：经验值 | 在线修改程序前充分测试，避免误触发输出，置信：经验值 | 优化后最大扫描周期低于看门狗时间80%以下，机组各控制响应延迟符合设计指标，置信：经验值 |
| PLC电源模块故障 | 其他 | 电气；热 | 危急 | 输入过压、过热或内部电解电容老化导致电源模块输出异常，CPU及背板总线失电，系统整体停机 | 机柜内PLC系统所有指示灯熄灭；HMI告警PLC通讯中断；机组安全链脱开停机 | [电气] 24Vdc输出电压 < 19.2V或 > 28.8V（超出标称±20%）（置信：经验值）；[温度] 电源模块表面温度 > 65℃（置信：经验值） | [在线] 电源模块输出端电压监测；[离线] 红外热成像测温 | 测量电源模块输入交流电压，若正常但输出缺失或偏离，确认内部故障；若输出电压低但模块无过热，测量下游总线负载电流，排除外部I/O模块短路或过载导致的电源保护，若断开下游负载后电压恢复，则故障在外部负载，否则为电源模块自身故障 | [经验级] 根本处理：更换同规格电源模块；临时处理：无，须立即更换（置信：经验值） | 定期检查电源模块散热及输入电压；寿命周期内预防性更换电容 | 下游I/O模块短路：断开所有下游负载后电源输出正常，则逐个接入定位；输入交流进线问题：测量上游进线电压正常则排除 | 电气工程师1名；工时1-2h，置信：经验值 | 螺丝刀、万用表、备用电源模块，置信：经验值 | PLC电源模块，置信：经验值 | 更换前确认机组完全停机并执行直流断电，防止电弧，置信：经验值 | 更换后输出电压24Vdc±5%，电源指示灯正常，系统重启后无异常报警，置信：经验值 |
| 主控通信模块故障 | 性能退化 | 控制；电气 | 严重 | 通信模块内部硬件老化、端口氧化或协议栈异常导致与变流器、变桨等子站通讯丢包或中断 | HMI频繁报各种通讯故障代码；部分设备信号不可用或延迟更新；机组降功率运行或限功率 | [控制] Profinet/Canopen丢包率 > 1%（置信：经验值）；[控制] 设备网络诊断计数持续递增（置信：经验值） | [在线] 网络诊断报文计数器监测；[离线] 通信端口示波器波形分析 | 检查通讯模块指示灯状态，若SF或BUS-Error灯亮则确认为模块自身故障；若指示灯正常但丢包率高，检查总线终端电阻及屏蔽接地，区分物理链路故障与模块性能退化：在交换机或网关卡侧看错误统计仅本通道存在则模块问题，若多通道同时存在则排查干线；更换模块测试如恢复则确诊 | [经验级] 根本处理：更换故障通信模块；临时处理：若为端口松动可尝试重新紧固插头，若模块故障须停机更换（置信：经验值） | 定期检查通信接头及模块散热；光纤接口定期清洁；通讯模块备件储备 | 总线屏蔽层破损：测试屏蔽层接地阻抗，若异常则排除；子站自身故障：其他子站通讯正常则排除 | 电气工程师1名；工时2-3h，置信：经验值 | 笔记本电脑、网线测试仪、示波器，置信：经验值 | 通信模块、预制网络接头，置信：经验值 | 拔插模块前断电，防静电，置信：经验值 | 更换后丢包率为0，网络诊断计数器不再递增，HMI通讯恢复正常，置信：经验值 |
| PLC保持性存储器电池失效 | 老化 | 控制；化学 | 一般 | 锂电池寿命到期导致断电后用户程序和保持性数据丢失，但正常运行期间无影响 | HMI在断电重启后出现部分参数恢复默认值；CPU诊断日志记录电池电压低警告 | [电气] 锂电池电压 < 2.8V（标称3.6V，通常低于3.0V报警）（置信：经验值） | [离线] 万用表测量电池电压；[在线] CPU在线诊断读取电池状态位 | 读取CPU诊断状态，若电池电压低报警且需更换，确认电池失效；区分电池电压低于阈值属于电池老化，而非CPU板卡漏电流增大：更换新电池后快速掉电则检查板卡电路，若新电池电压稳定则原因为电池寿命耗尽 | [经验级] 根本处理：停机后更换同型号锂电池，重新设定保持性参数；临时处理：机组运行时更换电池（支持热插拔时），若无热插拔功能须短时停机操作（置信：经验值） | 按电池寿命周期（3-5年）执行预防性更换；定期检查电池状态 | 硬件配置数据丢失：若更换电池后仍出现部分模块配置丢失，需排查存储卡或主板故障；非电池引起的参数丢失：通过事件日志确认是否为程序下载所致 | 电气工程师1名；工时0.5-1h，置信：经验值 | 万用表、同型号锂电池，置信：经验值 | PLC专用锂电池，置信：经验值 | 更换电池时注意极性，避免短路；若支持在线更换须遵循手册操作，防止静电损坏，置信：经验值 | 更换后电池电压≥3.0V，CPU诊断信息电池状态OK，断电测试保持性数据不丢失，置信：经验值 |
| PLC背板总线通信中断 | 松动；性能退化 | 电气；控制 | 危急 | 背板插槽氧化、受潮或机械应力导致背板总线接触电阻增大、信号中断，多个I/O模块或通信模块同时离线，主控系统丧失全部或部分控制通道 | HMI报大量模块通信丢失；多个模块故障指示灯亮；机组安全链断开停机；CPU可能维持在运行状态但无法访问从站 | [控制] 多个I/O模块通信错误计数器激增且CPU诊断报告背板总线错误（置信：经验值）；[电气] 背板5V电源电压 <4.75V 或 >5.25V（超出±5%）（置信：经验值） | [在线] CPU诊断缓冲区监控背板错误；[离线] 示波器测量背板差分信号质量 | 若多个分布在不同机架槽位的模块同时报错且CPU本身运行正常，则锁定背板总线；逐一拔出非必要模块进行最小系统测试，若仅剩CPU和电源时背板错误消失，确认为某模块或背板带载能力问题；若最小系统仍异常，则更换底板测试；鉴别于单一模块故障：单一模块故障仅影响该模块，其他槽位模块正常 | [经验级] 根本处理：更换底板或清洁插槽、重新插拔模块；临时处理：若为接触不良可断电后清理氧化层，若背板元件损坏须停机更换底板（置信：经验值） | 定期检查机柜密封及防潮，避免腐蚀；模块插拔操作规范 | 单一I/O模块故障：仅单个模块失联，其他模块正常则排除；通信模块故障：该模块所在槽位对应的从站全部掉线，其他槽位模块正常，更换槽位可验证 | 电气工程师1名；工时2-4h，置信：经验值 | 示波器、万用表、防静电工具、替换底板，置信：经验值 | 底板组件、精密电子清洁剂，置信：经验值 | 更换底板前完全断电并执行能量隔离，注意底板可能含有残余电荷，防静电，置信：经验值 | 更换后所有模块连接正常，无通信错误，机组上电系统自检通过，置信：经验值 |
| PLC机柜高温导致系统异常 | 温度异常 | 热；环境 | 严重 | 机柜空调故障、滤网堵塞或柜体密封不良导致柜内温度过高，PLC电子元件因高温出现逻辑错误、通信异常或保护停机 | HMI报机柜温度高；PLC随机通信故障或CPU瞬间失电；机组限功率或停机 | [温度] 机柜内部温度 > 55℃（PLC工作温度上限通常0~60℃，超过55℃为临界）（置信：经验值） | [在线] 机柜温度传感器；[离线] 红外热成像扫描 | 读取机柜温度，若持续高于55℃且伴随故障增多，断开空调检查是否制冷故障；鉴别于CPU自身计算负荷导致发热：CPU温度监测正常而环境温度高则排除自身发热；鉴别于空调正常但柜体通风不良（如堵塞），检查风道和滤网 | [经验级] 根本处理：修复机柜空调或清洁滤网；临时处理：打开机柜门强制通风降温（注意防尘防湿），或降功率运行减少发热（置信：经验值） | 定期更换滤网，空调保护开关测试，机柜温度趋势监测 | 内部元件过热故障：通过各模块内置温度监测排除；机柜外部环境温度过高：检查外部环境及空调制冷能力 | 电气工程师1名；工时2-4h，置信：经验值 | 测温仪、空调维修工具，置信：经验值 | 空调滤网、制冷剂，置信：经验值 | 处理制冷系统需资质，遵守电气安全规程，操作电气柜需断电，置信：经验值 | 机柜内温度恢复至25±5℃，系统无新增故障，置信：经验值 |