| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 主控PLC控制器CPU模块性能退化/过载 | 性能退化 | 电气；控制 | 严重 | CPU因任务过载、散热不良或硬件老化导致处理周期超时或程序卡死。核心机理是扫描周期过长导致控制指令延迟或看门狗超时。 | 1. 人机界面(HMI)数据刷新迟缓。<br>2. 报出“CPU负荷过高”或“扫描周期超时”警告。<br>3. 变桨或偏航控制瞬时滞后或风速响应不及时。 | [逻辑] CPU负荷率>80%（置信：经验值）<br>[时间] 最大扫描周期波动>15%（相对平均值）（置信：经验值） | [在线] CPU负荷率监测功能块<br>[在线] 程序扫描周期诊断功能块 | **关键判据**：HMI画面语言切换延迟>2s，且PLC诊断缓冲区持续记录循环时间超限事件。<br>**鉴别重点**：与网络风暴导致的通讯延迟区分。若断开外部交换机后，HMI操作恢复流畅，则为网络风暴；若断开后依然卡顿，则为CPU本体质退。 | [经验级]根本处理：重新编译并优化程序逻辑，删除未调用的废弃代码块；更换性能退化的CPU模块。临时处理：在程序中增加时间中断任务优先级，将非关键告警功能降频调用。 | 1. 定期清理PLC控制柜散热风扇滤网。<br>2. 建立程序版本更新规范，定期清理内存碎片。 | 交换机或光纤收发器故障（通讯堵塞）：网络通讯在断开下层设备后恢复，且CPU负荷正常；而CPU过载时负荷率持续高位。 | 电气工程师1名；工时4-8h（置信：经验值） | 编程电脑、编程电缆、万用表、热风枪（预热备用模块）、光纤清洁工具（置信：经验值） | 同型号CPU模块备件、控制柜散热风扇、导热硅脂（置信：经验值） | 更换CPU前断电并确认残余电压已泄放；操作时必须佩戴防静电手环；在执行程序下载前确认全机组已停机（置信：经验值） | 优化后扫描周期低于设定阈值的80%；满负荷测试下无系统报警，HMI操作无肉眼可见延迟（置信：经验值） |
| 主控PLC控制器电源模块整体失效 | 失效 | 电气 | 危急 | 电源模块因内部电容高温干涸、散热不良或输入电压浪涌导致输出电压中断或不稳定，引发PLC瞬时停机或反复重启。 | 1. 机组突然紧急停机，PLC所有指示灯熄灭。<br>2. 报出“PLC系统故障”或“总线掉站”故障。<br>3. 电源模块OK指示灯灭。 | [电气] DC24V电源输出波动范围>±1V（置信：经验值）<br>[热] 电源模块表面温度>60°C（环境25°C时）（置信：经验值） | [在线] 后备电池电压监测<br>[离线] 红外热像仪扫描<br>[离线] 万用表测量输出电压 | **关键判据**：电源模块故障指示灯亮，且输入电压正常（如230V AC OK），但24V输出端子无输出或电压远低于24V。<br>**鉴别重点**：区分外部24V短路与内部电源模块失效。若断开负载后电源输出依然异常，则为电源本体失效；若断开负载后电压恢复，则排查外部线路。 | [经验级]根本处理：断电后更换原型号或兼容的电源模块。临时处理：无，须立即停机处理。 | 每3-5年计划性更换电源模块，或定期测量电源模块的纹波电压以评估健康度。 | 外部24V短路（导致开关电源保护）：其电源模块在无负载挂接时输出正常，电源本体外观完好；而电源模块失效时即使空载也无输出。 | 电气技术员1名；工时1-2h（置信：经验值） | 绝缘手套、万用表、套筒扳手套装、一字螺丝刀、验电笔（置信：经验值） | 同型号PLC电源模块、电源接线端子（置信：经验值） | 更换前必须断开主控柜各级电源并上锁挂牌(LOTO)；验电确认无电压后方可操作；防止小金属件遗留在柜内造成短路（置信：经验值） | 上电后电源模块绿色指示灯常亮，空载及带载下24V输出波动在±0.5V以内（置信：经验值） |
| 主控PLC控制器通讯模块总线故障 | 信号漂移 | 电气；环境 | 严重 | 通讯模块因接口氧化、虚焊、抗干扰能力下降或地电位差干扰，导致Profibus/CAN/Ethernet等现场总线通讯质量严重下降。 | 1. 变流器或变桨系统频繁“通讯超时”报警并复位。<br>2. 风机处于非故障风速下频繁脱网。<br>3. HMI上大量节点呈黄色（通讯闪断）状态。 | [物理] 丢包率>1%（置信：经验值）<br>[电气] 终端电阻两端电压远低于0.9V或高于2.2V（基于Profibus标准），（置信：标准值） | [在线] Profibus/Profinet总线诊断工具包<br>[离线] 示波器测量总线波形反射<br>[离线] 万用表测量终端电阻值 | **关键判据**：设备日志中频繁出现特定站点的“通讯报文错误”或“令牌丢失”计数。<br>**鉴别重点**：与网线物理断裂区分。使用专用总线测试仪发送脉冲，若波形在远端无反射或反射异常平缓，则为断线；若有强烈反射或波形畸变，则为连接器阻抗不匹配或氧化。 | [经验级]根本处理：更换氧化严重的总线接头和总线电缆，检查并统一控制柜接地系统，消除地电位差。临时处理：降低该段总线的通讯速率（如由1.5Mbps降至500kbps），或强制更换终端电阻。 | 严格执行控制柜防潮防尘，定期检查通讯接头金属触点的光泽度并涂抹抗氧化导电膏。 | 通讯线路物理断线（导致该站点完全失联）：断开时总线测试仪显示无信号反射，而总线故障通常表现为信号跳变或通讯质量波动。 | 电气工程师1名、电工1名；工时4-8h（置信：经验值） | 总线连接器专用拆卸工具、Profibus手持式检测仪、示波器、剥线钳、压线钳（置信：经验值） | 标准Profibus/Profinet专用电缆、DB9/DB15等通讯接头、终端电阻、CRC导电润滑脂（置信：经验值） | 控制柜必须在断电或确认带电母线隔离安全距离后方可接触；测试总线信号时注意示波器探头耐压隔离，防止高压串入损坏测量设备（置信：经验值） | 整条总线满载通讯测试丢包率为0%；示波器捕获的总线波形无明显反射与毛刺（置信：经验值） |
| 主控PLC控制器整体接地系统失效 | 信号漂移 | 电气；环境 | 严重 | 控制柜接地铜排锈蚀、接地电阻增大或系统多点接地形成地环路，导致参考电位漂移。核心机理是地电位差造成模拟量信号误差及通讯共模干扰。 | 1. 风速、转速等模拟量读数在非工况下无规则跳变。<br>2. 现场总线站点报“帧错误”或“诊断缓冲区溢出”，但通讯电缆完好。<br>3. 触摸显示屏出现水波纹干扰或误触发。 | [电气] 接地电阻>4Ω（独立安全接地要求）（GB 50169-2016 第4.2.1条，置信：标准值）<br>[电气] 屏蔽层两端接地时电位差>0.5V（置信：经验值） | [离线] 接地电阻测试仪（手摇/钳形）<br>[离线] 万用表交流毫伏档测量地电位差<br>[离线] 等电位测试仪 | **关键判据**：PLC模拟量模块采集值在传感器端实测正常，但在程序中数值大幅漂移，且断开传感器接线后在通道输入端测得对地有>1V的交流感应电压。<br>**鉴别重点**：与模拟量模块通道损坏区分。若将该通道移至其他同型号正常机组的模块上测试无漂移，则为模块故障；若故障随控制柜整体转移，则为接地系统干扰。 | [经验级]根本处理：重新制作接地极并涂抹导电膏，紧固所有接地汇流排，将所有屏蔽层改为单端接地。临时处理：在信号输入端加装有源信号隔离器（隔离变送器），临时阻断共模干扰路径。 | 每年雷雨季节前测量接地电阻，定期紧固接地桩头并涂抹凡士林防锈。 | 模拟量输入模块硬件老化：模块通道输入阻抗下降，但不会引起其他模块的通讯闪断，且模块本身无外部感应电压。 | 电气工程师1名、电工1名；工时4-6h（置信：经验值） | 钳形接地电阻测试仪、电动扳手、大电流测试夹、隔离变送器（置信：经验值） | 镀锌接地扁铁、降阻剂、信号隔离模块、汇流排螺栓套件（置信：经验值） | 涉及接地网开挖必须办理动土作业票；雷雨天气禁止进行接地电阻测试；断开接地线前须确认系统无雷击风险（GB 50169-2016，置信：标准值） | 任意两点间接地电阻<4Ω；连接PLC本体后，模拟量通道对地感应电压<0.1V AC（置信：经验值） |
| 主控PLC控制器背板总线逻辑紊乱 | 失效 | 电气；控制 | 危急 | 背板因长期振动导致接插件微动磨损、灰尘油污附着或电容老化，导致地址数据读写错误。核心机理是并行总线地址/数据线接触不良引发控制逻辑错乱。 | 1. 机组在无故障触发下报出多个互相矛盾的I/O模块缺失故障（红/黄灯交替闪烁）。<br>2. PLC执行非预期的控制指令（如阵风时意外开桨），随后自复位。<br>3. 系统诊断日志出现“CPU严重错误，系统停止”。 | [逻辑] 诊断缓冲区记录“I/O access error”计次>10次/日（置信：经验值）<br>[物理] 背板排针氧化电阻>100mΩ（置信：经验值） | [在线] CPU诊断中继器/错误历史记录<br>[离线] 微欧计/毫欧表测量接插件接触电阻<br>[视觉] 工业内窥镜观察背板针脚 | **关键判据**：在发生模块缺失故障时断电，对怀疑的背板插槽用电子清洁剂清洗并重新插拔后故障消失，但运行数小时或受振动后复现。<br>**鉴别重点**：与CPU模块程序跑飞区分。若更换同型号CPU后故障依旧，且集中发生在特定槽位，则为背板总线故障；若更换CPU后正常，则原CPU内部逻辑单元异常。 | [经验级]根本处理：更换锈蚀或弯针的背板连接器，或整体更换背板总成。临时处理：清洁背板插槽及模块金手指，并在停机后对该模块进行地址锁定测试，若未能复现则临时恢复运行并盯守。 | 控制柜增加减震胶垫，定期检查柜内空气过滤系统，防止导电粉尘堆积。 | CPU模块内部程序存储器位翻转：其表现的I/O错误是全局性且随机的，而背板故障通常固定在特定的物理槽位或相邻槽位。 | 电气工程师1名；工时2-6h（置信：经验值） | 防静电清洁喷剂、光纤显微镜、防静电刷、微欧计、热风枪（辅助拆焊）（置信：经验值） | 原装背板总成、背板插槽保护盖、专用接插件清洁套装（置信：经验值） | 拔插背板必须在完全断电5分钟后进行；旧背板上的电容可能仍存高压，需逐一放电；运输替换背板须使用防静电屏蔽袋（置信：经验值） | 清洁后连续开机震动测试72h，无任何“I/O access error”记录；微欧计测量各接插件接触电阻<50mΩ（置信：经验值） |
| 主控PLC控制器温漂与环境适应性下降 | 性能退化 | 热；环境 | 一般 | 机舱/塔底主控柜空调失效或过滤网严重堵塞，导致柜内长期运行在高温高湿环境，电子元器件（电容/晶振）参数漂移。 | 1. 清晨或湿度突变时频繁报出“模拟量超限”但气温升高后自行恢复。<br>2. 控制柜内凝露观察窗有水珠。<br>3. 高负荷运行时PLC模块表面温度烫手，HMI温度显示>55°C。 | [热] 柜内环境温度持续>50°C（置信：经验值）<br>[环境] 柜内相对湿度持续>85%RH（置信：经验值） | [在线] 控制柜温湿度传感器<br>[离线] 高精度红外热像仪<br>[离线] 温湿度记录仪 | **关键判据**：深夜或雨季故障频发，而晴好天气及中午故障消失。打开柜门强制通风后，模拟量跳变立刻减轻。<br>**鉴别重点**：与传感器本身进水/结露区分。将PLC采集通道换接至标准信号源，若采集依然跳变，则为PLC本体受潮；若信号源显示正常，则排查外部传感器线路。 | [经验级]根本处理：维修或更换机舱柜空调，疏堵排水管路，更换高防护等级（IP65）的柜体密封条；对受潮PLC模块进行无水酒精清洗烘干处理。临时处理：在柜内放置大容量工业除湿盒，并暂时敞开柜门（注意高压安全）运行。 | 建立每日巡检制度检查柜内温湿度；将环境温湿度接入PLC监控系统并设置二级报警；定期更换柜体密封条。 | 模拟量输入通道隔离栅损坏：其跳变量通常较小且不随温湿度变化；而温漂故障具备显著的环境相关性。 | 空调维修工1名、电工1名；工时4-6h（置信：经验值） | 制冷剂压力表、柜式空调配件、工业除湿机、热风烘干枪、无水乙醇（置信：经验值） | 工业柜机空调备件、IP65柜体发泡密封条、工业干燥剂、电子清洗剂（置信：经验值） | 敞开门运行时需设置高压警示带并派专人盯守；酒精清洗需在通风良好处且远离火源，务必等待酒精完全挥发后再上电（置信：经验值） | 空调正常运转后，柜内全天候温度维持在25±5°C，相对湿度<75%RH（IEC 61131-2:2007 建议范围，置信：标准值） |