| 部件名称 | 父部件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| SCADA服务器 | — | 风电场SCADA系统的核心服务器（双机热备），运行数据采集、实时数据库和历史数据库，汇总全场风机、升压站、箱变等设备的运行数据。 | 否 | 定期检查服务器CPU、内存和磁盘使用率（磁盘剩余≥20%）；检查双机冗余切换功能；定期备份历史和配置数据库；系统补丁和杀毒更新。 | 硬件老化故障、操作系统停止支持。更换服务器重新安装SCADA软件，迁移历史数据库。 |
| 数据采集网关 | — | 采集各风电机组、箱变、升压站测控装置数据的通信网关（支持Modbus TCP、OPC UA、IEC 61400-25），将不同厂家协议统一转换至SCADA后台。 | 否 | 定期检查与各风机的通信链路状态（在线率≥99%）；检查数据采集完整性和实时性；备份网关配置文件。 | 通信板/电源板故障、数据采集中断。更换同型号网关，重新导入配置。 |
| 工程师站/操作员站 | — | 设于中控室的监控终端，提供全场风机单线图、功率曲线、状态一览、告警管理和报表功能。 | 否 | 检查工作站运行状态和显示器；检查操作权限管理；测试遥控功能（风机启停、功率设定）；升级SCADA客户端。 | 硬件老化故障。更换工作站重装SCADA客户端。 |
| 历史数据库 | — | 存储风机运行数据（10分钟均值、故障录波、事件日志）的时序数据库（如InfluxDB/OpenTSDB或商业数据库），数据保存≥3年。 | 否 | 定期检查数据库存储容量和磁盘阵列健康；备份策略检查（每日增量、每周全量）；校验备份可恢复性。 | 磁盘阵列故障导致数据丢失、数据库软件停止支持。迁移至新服务器和新版本数据库，导入备份数据。 |
| 通信网络设备 | — | 风电场内的光纤环网交换机、光电转换器和通信光缆，连接全场风机、测风塔和升压站至中控室的通信链路。 | 否 | 定期检查光环网自愈功能；测量光纤链路衰耗（≤2dB/km）；检查交换机端口和电源；清洁光接口。 | 交换机持续故障、光缆断裂且不具备修复条件。更换同型号设备和光缆。 |
| UPS电源 | — | 为SCADA服务器、工作站和通信设备提供不间断供电的在线式UPS（如3kVA/2h），市电中断后确保监控系统持续运行≥2h。 | 是 | 每季度检查UPS运行模式和电池状态；每年进行蓄电池放电容量测试（≥80%额定容量）；测量电池端电压和内阻。 | 蓄电池组容量低于80%、UPS逆变器故障。蓄电池按危险废物处理，UPS主机按电子废弃物处理。 |
