| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 蓄电池组供电失效 | 性能退化；老化 | 化学；电气 | 严重 | 长期浮充或频繁深度放电导致电池极板硫酸盐化、活性物质脱落或电解液干涸，内阻增大，端电压降至截止电压以下无法提供后备电力。 | UPS离线或电池供电模式下，后备供电时间显著短于设定值；市电断电后逆变器立即停止工作；监控后台报“电池放电终止”或“母线电压低”故障。 | [电气]电池组总电压<1.8V×N（N为电池节数；适用：满载放电工况；GB/T 19638.1-2014 表2，置信：标准值）；[电气]电池内阻>初始值1.5倍（适用：25℃浮充工况；置信：经验值）；[电气]单节电池开路电压压差>50mV（适用：浮充静置24h后；置信：经验值） | [在线]电池巡检仪或BMS系统；[离线]手持式内阻测试仪；[带电]红外热成像仪扫描极柱 | 后备时间骤降时：1.测量总电压与单体内阻，若内阻超过初始值1.5倍，判为电池老化；2.鉴别点：与充电模块故障区分，若市电正常时电池浮充电压和充电电流稳定，则排除充电模块问题，确认为电池自身容量衰减。 | [规程级]根本处理：按DL/T 724-2000规程，整组更换同规格、同型号蓄电池组并核相；临时处理：无，须立即停机更换。 | 每季进行一次核对性深度放电测试，剔除落后单体；保持环境温度在20-25℃，避免热失控。 | 充电模块故障：市电断电时系统立即黑屏，且充电电压/电流异常 | 电气检修1名、辅助工1名；工时4-6h（置信：经验值） | 内阻测试仪、绝缘扳手、万用表、蓄电池放电仪、扭力扳手（置信：经验值） | 阀控式铅酸蓄电池组、电池连接线、绝缘防护套（置信：经验值） | 穿戴绝缘手套和护目镜；断开电池断路器并验电后操作；严防电池正负极短路（DL/T 724-2000，置信：经验值） | 电池组充满电后浮充状态无异常发热；单体开路电压压差<20mV；内阻值在出厂标准范围内（置信：经验值） |
| 逆变/整流元件过热 | 温度异常；老化 | 电气；热 | 严重 | IGBT模块或晶闸管因散热风道堵塞、冷却风扇故障或开关频率异常，导致结温过高，触发过温保护或长期高温运行加速芯片焊料层疲劳。 | 柜体排风口温度高或有焦糊味；UPS控制面板显示“逆变器过温”或“散热器温度高”报警；风扇转速异常或停转。 | [热]IGBT散热器表面温度>85℃（适用：额定负载运行；置信：经验值）；[机械]散热风扇转速<额定转速60%（适用：额定转速运行工况；置信：经验值）；[环境]空气过滤网前后压差>150Pa（适用：粗效过滤网；置信：经验值） | [在线]PT100温度传感器；[在线]霍尔电流传感器监测输出波形；[带电]红外热成像仪定期巡检 | IGBT过温报警时：1.检查散热风扇运行及滤网脏污程度，若转速过低或滤网堵塞，先处理风道；2.鉴别点：对比三相输出电流波形，若波形畸变与温度同时出现，则为IGBT驱动故障或开关频率异常；若仅温度高而波形正常，则为散热系统物理故障。 | [经验级]根本处理：停机并切断电源，验电后更换损坏风扇并使用压缩空气由内向外清理散热片，更换老化导热硅脂；临时处理：确认完全停电后，可手动清理并检查滤网。若设备无法立即停机，严禁开门强制通风。 | 定期清洗防尘滤网；每半年检测IGBT开关波形及驱动电压；确保柜内空调或通风设备运行正常。 | 蓄电池组故障：也会导致机器停机，但无高温报警且无焦糊味 | 电气检修1名；工时2-4h（置信：经验值） | 工业吸尘器、压缩空气喷枪、红外测温枪、示波器、扭力螺丝刀（置信：经验值） | 散热风扇总成、导热硅脂、空气过滤棉、IGBT模块备件（置信：经验值） | 严格落实停机-断电-验电步骤；确认直流母线电容放电至安全电压（<60V）后方可进行内部作业（DL/T 869-2012，置信：标准值） | 满载运行1小时后，散热器表面温度<70℃；风扇运转平稳无异响；柜内负压正常（置信：经验值） |
| 直流母线电容器容量衰减 | 性能退化；老化 | 电气；化学 | 严重 | 长期运行导致电解电容器电解液干涸或金属化膜电容器自愈效应耗损，等效串联电阻增大，电容量下降，造成直流母线电压纹波增大，引发逆变失败或保护动作。 | UPS带载能力下降，轻载时输出正常，突加减载时直流母线电压剧烈波动甚至触发“直流母线欠压”或“过流”报警停机；电容外壳有鼓包或微温。 | [电气]电容量<标称值80%（适用：离线测试；置信：经验值）；[电气]等效串联电阻>初始值2倍（适用：25℃工况；置信：经验值）；[电气]直流母线电压纹波峰值>10%额定电压（适用：额定负载；置信：经验值） | [在线]直流母线电压传感器；[离线]LCR电桥或电容表；[带电]红外热成像仪检查电容温度 | 直流母线电压波动大时：1.离线测量电容容量和ESR，若容量衰减超20%或ESR翻倍，判为电容老化；2.鉴别点：与整流器故障区分，若电容测量异常而三相整流桥输出波形平整且输入缺相检测无报警，则确认为电容自身问题。 | [规程级]根本处理：按制造商维修手册，使用同规格电容器组进行更换，并注意极性正确和均压电阻连接；临时处理：无，须立即停机更换。 | 每年定期测量母线电容容量及ESR；改善柜内通风散热，控制环境温度低于40℃。 | 整流器故障：整流桥损坏也会导致母线电压异常，但通常伴有输入电流不平衡或缺相报警而非电容容值变化。 | 电气检修1名；工时3-5h（置信：经验值） | LCR电桥、绝缘扳手、扭力螺丝刀、临时放电电阻、万用表（置信：经验值） | 直流支撑电容器组、电容器连接铜排螺丝（置信：经验值） | 拆卸前必须对单个电容及母线进行彻底放电并验电；防止电容反极性接入导致爆裂（置信：经验值） | 更换后母线电压纹波<5%额定值；电容单体外观无异常；均压电阻正常发热（置信：经验值） |
| 静态旁路开关切换失灵 | 松动；老化 | 电气；机械 | 危急 | 旁路接触器或可控硅驱动失效、机械结构卡涩或控制板故障，导致逆变器故障时无法自动无缝切换到旁路供电，造成负载断电。 | 市电与逆变切换瞬间负载掉电或电压波形出现>10ms的中断；UPS报“旁路故障”或“切换失败”告警；可控硅触发板指示灯异常。 | [电气]旁路与逆变输出电压差>5%（适用：切换前稳态；GB/T 7260.3-2003，置信：标准值）；[机械]接触器动作时间延迟>10ms（适用：额定控制电压；置信：经验值）；[电气]可控硅门极触发电压<2V或开路（适用：离线测试；置信：经验值） | [在线]输出电压传感器；[离线]双踪示波器捕捉切换瞬态波形；[离线]万用表测量可控硅触发极 | 切换失败时：1.检查逆变与旁路电压幅值、相位和频率，若差异超标则调校逆变器；2.参数一致仍切换失败，检查可控硅及其触发电路或接触器动作回路；3.鉴别点：与逆变器自保停机区分，通过事件记录查看故障时序，若逆变器先报故障再切换失败，为切换回路问题；若直接切换失败，为旁路单元自身故障。 | [经验级]根本处理：更换损坏的可控硅模块或旁路接触器，检查并紧固控制回路接线；临时处理：无，必须立即停机检修，双回路供电场合需先倒换至另一路供电。 | 每季度进行手动及模拟故障切换试验，验证旁路单元完好性；保持控制板卡接线紧固，防尘。 | 逆变器功率元件故障：也会导致切换失败并引发负载掉电，但通常同步报“逆变器输出过流”或“IGBT故障”。 | 电气检修2名；工时3-4h（置信：经验值） | 双踪示波器、万用表、螺丝刀套装、绝缘测试仪表（置信：经验值） | 静态开关可控硅功率模块、旁路接触器线圈、控制保险丝（置信：经验值） | 检修旁路时须确认UPS处于维修旁路模式下，且逆变器已完全停止；严防市电倒送（置信：经验值） | 执行10次带载切换试验，切换时间<4ms；稳态输出波形无中断（置信：经验值） |