| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电容器芯体过热热失控 | 性能退化；温度异常 | 电气；热 | 危急 | 变流器高次谐波电流导致薄膜电容内部等效串联电阻（ESR）产生高频损耗，热量累积致使局部温升过高，引发金属层熔融蒸发，最终导致电容值急剧下降或爆裂失效 | 变流器直流侧电压纹波明显增大；电容外壳表面温度异常升高；变流器报直流过压或欠压故障；严重时伴随鼓包或电解液/烟气溢出 | [电气]电容值下降>5%（适用：额定电压下，置信：经验值）；[热]外壳热点温度>85℃（适用：满载或重载工况，置信：经验值）；[电气]等效串联电阻（ESR）增大>20%（适用：基频与开关频率工况，置信：经验值） | [在线]变流器直流电压传感器；[在线]红外热成像仪或温度传感器；[离线]LCR数字电桥测试仪 | 关键判据：在线监测直流纹波电压增大且伴随外壳温度异常升高。鉴别要点：若仅电压波动而无明显温升，多为变流器IGBT触发逻辑异常或电网电压扰动（排除电容本体过热）；若伴随明显异响，需排查电抗器磁饱和（与电抗器故障鉴别） | [经验级]根本处理：停机并断开变流器隔离刀闸，对电容组逐个放电，更换失效电容单体，重新紧固汇流排连接面；临时处理：降功率运行（限制有功输出），减小谐波电流与热应力，择机停机更换 | 优化变流器控制算法以降低低频谐波电流；定期清理变流器柜内散热风道与滤网；选配低ESR值且留有足够电压裕度的薄膜电容型号 | 变流器IGBT模块过热失效：区分要点在于IGBT过热通常直接触发驱动板过温保护且集中在功率模块，而电容过热表现为直流链路稳压能力下降与外壳局部高温 | 检修电工2名、热控技术员1名；工时4-6h，置信：经验值 | 红外热像仪、万用表、LCR数字电桥、绝缘电阻测试仪、力矩扳手，置信：经验值 | 同规格直流支撑薄膜电容器、导电膏、绝缘清洗剂，置信：经验值 | 停电后必须执行“验电-放电-挂接地线”安全规程，确保直流母线残压完全释放至安全电压以下（DL/T 572-2010，标准值），置信：标准值 | 电容值偏差在±5%额定值范围内；同桥臂并联电容值偏差不超过2%；绝缘电阻满足出厂规范（GB/T 17702-2013，标准值），置信：标准值 |
| 薄膜电容绝缘老化与局部击穿 | 老化；破裂 | 电气；绝缘 | 危急 | 长期承受高频开关脉冲与电热应力，导致内部金属化镀层边缘发生电树枝微观局部放电，介质逐渐老化碳化，最终引发极间或极对外壳绝缘击穿短路 | 变流器报直流母线短路或接地故障；外观可见外壳炸裂、鼓包或烧焦发黑痕迹；保护断路器跳闸；系统无法启动 | [电气]极间绝缘电阻<100MΩ（适用：额定电压1000V等级，置信：经验值）；[电气]局部放电量>10pC（适用：1.5倍额定电压下测试，GB/T 7354-2018，置信：标准值）；[电气]损耗角正切（tanδ）>0.001（适用：工频测试条件，置信：经验值） | [离线]兆欧表（摇表）；[离线]局部放电检测仪；[离线]电容损耗测试仪 | 关键判据：离线测试极间绝缘电阻极低且伴随tanδ显著增大。鉴别要点：若三相输入端对地绝缘均偏低，多为变流器网侧或机侧线缆对地受潮短路（排除电容内部短路）；若仅电容单体两极间电阻极小，则确认为极间介质击穿 | [经验级]根本处理：拆除已击穿短路的电容，检查并联在直流母线上的其他电容是否受波及损伤，更换受损电容并测试整体绝缘；临时处理：无，须立即停机处理，防止引发直流母线大面积短路弧光短路 | 提升电容器的电压与耐压裕度设计选型；加强变流器柜内的防潮与防尘加热控制；定期进行停机状态下的绝缘与局放预防性试验 | 变流器网侧或机侧线缆接地短路：区分要点在于断开电容与母排连接后分别测量，若线缆对地绝缘正常而电容极间或极壳电阻为零，即可锁定电容本体击穿（与电缆短路鉴别） | 高压电气试验工2名、检修电工1名；工时3-5h，置信：经验值 | 兆欧表（1000V/2500V）、局放仪、万用表、力矩扳手、绝缘手套，置信：经验值 | 备用薄膜电容器、绝缘护套、绝缘垫片，置信：经验值 | 严格执行高压设备试验安全操作规程，试验区域设警戒围栏，放电时间不得少于5分钟（DL/T 596-2021，标准值），置信：标准值 | 1分钟耐压试验无击穿或飞弧（极间、极壳间）；局部放电量在规定电压下≤10pC；绝缘电阻≥1000MΩ（GB/T 17702-2013，标准值），置信：标准值 |
| 电容器引出端子松动与过热 | 松动；温度异常 | 电气；热 | 严重 | 变流器长期运行中的热胀冷缩、振动及安装力矩不足，导致电容端子与汇流排连接面接触电阻增大，在通过大电流时产生局部严重发热甚至烧毁端子 | 端子及连接母排处可见热缩管熔化或发黑痕迹；红外测温显示端子局部存在异常高温点；系统偶发直流侧过流报警 | [热]端子连接处温度>90℃（适用：额定电流工况，置信：经验值）；[机械]紧固力矩<额定力矩的80%（适用：M8/M10规格螺栓，置信：经验值）；[电气]端子接触电阻>50μΩ（适用：通过100A直流电时，置信：经验值） | [在线]红外热成像仪；[离线]力矩扳手；[离线]回路电阻测试仪 | 关键判据：红外测温发现端子局部高温，且紧固检查力矩不达标。鉴别要点：若端子温度与环境温度相近而电容本体发烫，则为电容内部ESR过高引发的热失控（排除端子接触不良）；若三相电流严重不平衡导致单相端子过热，需排查变流器IGBT触发故障（与控制异常鉴别） | [经验级]根本处理：停电放电后拆卸过热端子，清理烧蚀氧化层并重新涂敷导电膏，使用力矩扳手按标准力矩紧固；临时处理：使用红外仪持续监测，若温升速率剧增应立即降负荷停机 | 规范安装与紧固工艺，涂敷合格导电膏；检修期定期进行端子红外测温与力矩复核 | 母排整体过热：区分要点在于母排整体过热通常分布均匀且伴随环境温度升高，而端子松动过热表现为连接处明显的点状或面状极高温度（与母排载流不足鉴别） | 检修电工2名；工时2-3h，置信：经验值 | 红外热像仪、力矩扳手、锉刀、砂纸、万用表，置信：经验值 | 导电膏、相同规格防腐螺栓、垫片、热缩套管，置信：经验值 | 作业前确保直流母线完全放电并挂接地线，操作人员需穿戴绝缘手套和防烫护具（DL/T 5009.2-2013，标准值），置信：标准值 | 紧固力矩符合厂家安装手册规范值；端子接触电阻恢复至初始出厂值范围；满载运行24h后复测端子温度无异常，置信：经验值 |