| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 控制柜散热系统失效导致整体高温 | 环境异常 | 环境；热 | 严重 | 柜体防尘滤网堵塞或排风扇停转，导致内部电子元器件散热不良，引发CPU等核心模块温升越限，触发热保护或逻辑运算出错 | 柜顶排风扇停转或转速下降；柜内温度明显升高；PLC运行指示灯异常闪烁；偶发随机性通讯中断或误动作 | [物理]柜内环境温度>40℃（适用：PLC额定工作温度上限，置信：经验值）；[物理]CPU模块表面温度>60℃（适用：核心处理器温升，置信：经验值） | [在线]柜内温湿度传感器；[带电]红外热成像仪扫描柜内元器件 | 关键判据：柜内环境温度与CPU模块表面温度均超标。鉴别要点：若仅CPU局部高温而柜内整体温度正常，则为模块本身硬件老化或负载过重（与散热系统失效鉴别）；若伴随电源模块发热，需排查是否存在短路 | [经验级]根本处理：清理或更换防尘滤网，修复或更换故障排风扇，恢复正压通风；临时处理：短时打开柜门使用外部工业风扇强制对流降温，密切监控温度 | 定期清理防尘滤网（周期视环境而定）；在PLC编程中增加柜内温度超限报警联锁停机功能 | CPU模块内部电路老化：区分要点为CPU模块自身在通风良好情况下依然局部过热，且伴随运算卡顿 | 仪表工1名、电工1名；工时2-3h（置信：经验值） | 红外热成像仪、万用表、扳手、毛刷（置信：经验值） | 柜顶排风扇总成、防尘滤网滤芯（置信：经验值） | 检修前必须执行LOTO断电挂牌上锁程序，确认柜内无带电危险电压（标准值，GB/T 33579-2017）（置信：标准值） | 柜内环境温度恢复至<40℃，CPU模块表面温度<60℃，系统连续运行24h无高温报警（置信：经验值） |
| 系统级电磁干扰导致控制逻辑异常 | 电气异常 | 电气；控制 | 严重 | 轧机大功率变频器启停或电网浪涌产生强空间电磁场，耦合至控制柜内部总线或I/O线路，导致信号畸变、CPU复位或内存数据混乱 | 棒线轧机速度指令突变或辊缝调节出现无规律跳动；HMI画面数据瞬间冻结或花屏；PLC频繁非正常自动重启 | [电气]机柜接地电阻>4Ω（适用：PLC独立接地系统，置信：经验值）；[电气]共模干扰电压>2V（适用：模拟量信号输入端，置信：经验值） | [带电]示波器测量信号波形畸变；[带电]钳形漏电流表测试接地线 | 关键判据：故障伴随大功率设备（如主轧机变频器）启停同步发生，且测量接地电阻超标。鉴别要点：若通讯频繁中断但模拟量信号正常，多为通讯接口硬件损坏或线路老化（与系统级电磁干扰鉴别） | [经验级]根本处理：重新敷设独立接地极并压紧接地端子，对柜内通讯线和动力线进行物理分离与屏蔽接地；临时处理：在受扰信号端并联浪涌抑制器或磁环 | 严格控制柜内布线，强弱电分离及桥架分层敷设；确保控制柜金属外壳及柜门具备良好的低阻抗接地 | 通信模块硬件损坏：区分要点为通讯故障持续存在且不随变频器启停状态改变，重启PLC无法恢复通讯 | 电气工程师1名、仪表工1名；工时4-6h（置信：经验值） | 示波器、接地电阻测试仪、万用表、压线钳（置信：经验值） | 屏蔽双绞线、浪涌抑制器、接地铜排（置信：经验值） | 检查接地回路时严禁带电断开接地引下线，防止感应电击（标准值，GB 50303-2015）（置信：标准值） | 接地电阻<4Ω，变频器启停时模拟量信号波动<1%FS，连续运行无死机重启（置信：经验值） |
| 控制柜积灰导致绝缘下降与微短路 | 环境异常 | 环境；电气；绝缘 | 严重 | 冶金现场高浓度氧化铁皮粉尘与轧制乳化液油气混合侵入柜内，附着在电源及I/O模块引脚间，形成导电通路，导致绝缘下降及短路击穿 | 柜内出现焦糊味或轻微冒烟；空气开关频繁跳闸；I/O模块通道指示灯乱亮或损坏；绝缘监测装置报警 | [化学]柜内粉尘附着密度>0.1mg/cm²（适用：带电体表面，置信：经验值）；[绝缘]线路对地绝缘电阻<1MΩ（适用：控制回路，置信：经验值） | [离线]绝缘电阻测试仪（兆欧表）；[离线]内窥镜检查柜内隐蔽角落积灰 | 关键判据：绝缘电阻测试值偏低，且打开柜门可见明显油污粉尘混合物附着。鉴别要点：若仅单一回路绝缘低，多为该回路电缆局部破损进水（与整体积灰微短路鉴别） | [经验级]根本处理：使用专用电子清洁剂彻底清洗积灰与油污的电路板及端子排，烘干后重新安装；临时处理：断开故障模块电源隔离运行，由人工手动干预轧机生产 | 提高控制柜防护等级（IP54以上），维持柜内微正压状态，定期使用专用清洗剂清除内部粉尘 | 电缆绝缘老化击穿：区分要点为电缆外皮存在明显机械破损或硬化开裂，且绝缘低点位置固定 | 电气维护工2名；工时3-5h（置信：经验值） | 兆欧表、电子清洁剂、防静电毛刷、吹尘枪（置信：经验值） | 电子接插件清洗剂、干燥压缩空气、绝缘胶布（置信：经验值） | 清洗作业前必须彻底断电并挂锁，清洗后需充分挥发干燥后方可送电（标准值，GB 50150-2016）（置信：标准值） | 各模块对地绝缘电阻>1MΩ，送电后各通道信号测试准确无串扰（置信：经验值） |
| 底板总线通讯衰减与多点模块掉线 | 机械与结构异常 | 电气；控制 | 严重 | 棒线轧机长期处于高频振动与热循环环境，PLC底板（背板）总线接插件产生机械疲劳氧化，导致接触阻抗增大，造成I/O模块与CPU间数字信号衰减、丢包或间歇性掉线 | 轧机运行中部分I/O模块指示灯随机熄灭或ERR亮起；CPU频繁报底板硬件故障或机架扩展失败；HMI画面大量数据同时显示无效或变红 | [电气]背板总线通讯延迟>5ms（适用：正常本地机架响应时间，置信：经验值）；[电气]背板插槽接触电阻>0.5Ω（适用：总线金手指连接点，置信：经验值） | [带电]PLC编程软件在线诊断扫描从站状态；[离线]万用表测量背板针脚电阻 | 关键判据：CPU报底板或机架故障，且伴随多个非相邻I/O模块同时掉线。鉴别要点：若仅单一模块掉线，多为该模块自身硬件损坏或对应外部线路短路（与底板总线衰减鉴别）；若通讯扩展模块掉线，需排查外部通讯网络风暴 | [经验级]根本处理：对底板插槽和模块引脚进行清洗，重新插拔模块并紧固锁扣，必要时更换底板基板；临时处理：在程序中增加掉线模块的保持逻辑，切换至手动模式维持基础生产 | 定期执行控制柜整体除尘与接插件紧固作业；在底板基板与机架间加装减震橡胶垫以吸收结构传导振动 | CPU主从通讯网络故障：区分要点为网络故障通常导致整个远程站掉线，且通讯指示灯（如LINK灯）熄灭，而底板故障局限于单一机架内 | 电气工程师1名、仪表工1名；工时3-4h（置信：经验值） | 万用表、防静电手环、专用PLC编程电脑及软件、接插件清洁剂（置信：经验值） | 底板基板备件、电子接点清洁剂、防静电毛刷（置信：经验值） | 拔插模块前必须将机架电源完全断开并执行LOTO程序，佩戴防静电手环（标准值，GB/T 33579-2017）（置信：标准值） | 连续运行24h无模块掉线报警，在线诊断扫描各机架从站状态均正常（置信：经验值） |
| 控制柜系统级供电电压波动与畸变 | 电气异常 | 电气；控制 | 严重 | 轧机大功率设备启停导致电网电压瞬变，或PLC电源模块滤波电容老化，致使输出直流电压纹波过大或不稳，引发CPU逻辑运算出错、模拟量信号漂移及存储器读写异常 | PLC输出指令出现无规律跳变；模拟量输入采集值明显漂移或跳变；柜内开关电源发出异常啸叫声；偶发CPU保护性停机并复位 | [电气]直流母线电压波动>5%额定值（适用：PLC电源输出端，置信：经验值）；[电气]输出电压纹波系数>2%（适用：开关电源测试点，置信：经验值） | [带电]示波器测量直流电源纹波与瞬态波形；[带电]万用表测量直流输出电压幅值 | 关键判据：CPU复位或模拟量漂移时，示波器测得电源输出端存在明显低频跌落或高频毛刺。鉴别要点：若模拟量仅单一通道漂移，多为前端传感器或隔离器受潮损坏（与系统级电源波动鉴别） | [经验级]根本处理：更换老化的PLC电源模块或加装交流稳压器及UPS隔离，改善接地系统；临时处理：在电源输入端并联大容量电解电容和高频陶瓷电容以吸收瞬态浪涌 | 定期使用示波器校验控制柜内各等级电源的纹波系数；为PLC系统配置独立的不间断电源（UPS） | 传感器线路电磁干扰：区分要点为干扰发生时常伴随变频器状态改变，且增加信号滤波器后明显改善，而电源畸变表现为全系统范围的异常 | 电气工程师1名、电工1名；工时2-4h（置信：经验值） | 示波器、万用表、直流钳形电流表、电烙铁（置信：经验值） | 稳压电源模块备件、UPS不间断电源、电解电容（置信：经验值） | 测量主回路电压时注意防止触电，更换电源模块前必须断开总进线电源并挂锁（标准值，GB 50303-2015）（置信：标准值） | 各等级电源输出电压稳定在额定值±2%内，纹波系数<1%，带载连续运行无异常复位（置信：经验值） |