| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| UPS系统后备失效 | 性能退化 |电气；化学|严重|蓄电池组因长期浮充老化或环境温度过高导致内阻增大、容量衰减，无法在市电中断时维持规定时间的负载供电|市电中断后UPS立即关机或断电维持时间远低于标称值；电池指示灯常亮红色或闪烁；负载设备意外停机|[电气]电池组端电压<标称电压×90%（适用：浮充状态，置信：经验值）；[电气]单体内阻>基准值×2倍（适用：核对性放电，置信：经验值）|[在线]电池监测模块；[离线]内阻测试仪；[带电]万用表|若电池电压正常但带载跌落快→内阻增大（非连接松动）；若单节电压异常偏低→单体故障（非整组老化）|[经验级]根本处理：更换失效电池单体或整组；临时处理：无，须立即停机处理|定期进行充放电测试；控制机房温度在25℃左右|市电输入缺电；电池连接条松动|电工2名；工时4-6h（置信：经验值）|内阻测试仪；万用表；搬运工具（置信：经验值）|备用蓄电池组；连接螺栓；绝缘垫片（置信：经验值）|断电挂牌；防止短路触电（置信：经验值）|电池组容量恢复至额定值的80%以上（置信：经验值）|
| UPS旁路切换失效 | 性能退化 |电气；控制|危急|静态开关或控制电路故障，导致UPS在逆变器故障或过载时无法自动切换至旁路供电，造成负载断电|切换时负载断电；UPS报警指示旁路异常；输出电压中断|[电气]切换时间>10ms（适用：在线式UPS，置信：经验值）|[在线]状态监测单元；[带电]示波器|若切换失败且逆变器同时停机→静态开关或控制板故障（非机械卡滞）；若逆变器正常但无法转旁路→旁路电源异常（非UPS故障）|[经验级]根本处理：检修或更换静态开关及控制板；临时处理：手动闭合维修旁路开关（若设计允许）|定期检查旁路开关触点；模拟切换试验|逆变器输出过载保护；市电输入故障|电工2名；工时2-4h（置信：经验值）|万用表；示波器；螺丝刀套装（置信：经验值）|静态开关模块；控制板备件（置信：经验值）|执行LOTO断电挂牌；防止触电（置信：经验值）|切换功能正常，负载无闪断（置信：经验值）|
| UPS输出电压异常 | 性能退化 |电气；控制|严重|逆变器控制回路参数漂移或滤波电容失效，导致输出电压、频率不稳定或波形畸变，影响轧机控制设备运行|输出电压指示波动；负载设备（如PLC）报电源故障或复位；滤波电容鼓包漏液|[电气]输出电压偏差>±5%（适用：稳态运行，置信：经验值）；[电气]总谐波失真度(THD)>5%（适用：线性负载，置信：经验值）|[在线]电压表；[在线]电能质量分析仪|若电压波动伴随频率漂移→逆变器控制板故障（非旁路稳压问题）；若波形畸变严重→滤波电容失效（非电网干扰）|[经验级]根本处理：更换失效电容件或校准控制板；临时处理：切换至旁路供电（若电网质量允许）|定期清洁电路板；检查风扇散热|输入电压波动；负载非线性干扰|电工2名；工时3-5h（置信：经验值）|电能质量分析仪；示波器；焊接工具（置信：经验值）|电解电容；控制板；散热风扇（置信：经验值）|断电挂牌；防止电容器残余电荷伤人（置信：经验值）|输出电压及频率在规定范围内，波形正常（置信：经验值）|
| UPS散热系统堵塞 | 堵塞 |环境；机械|一般|风扇故障或滤网积尘严重，导致机内散热风道受阻，功率器件温升过高，触发过热保护|风扇异响或停转；滤网积灰；UPS频繁报过热警报；机箱表面温度高|[热]环境温度>40℃（适用：进风口，置信：经验值）；[热]关键器件温升>50℃（适用：IGBT/整流器，置信：经验值）|[在线]温度传感器；[离线]红外测温仪；[目视]检查滤网|若进风口温度低但出风口温度高→风道堵塞（非环境温度过高）；若风扇转动但风量小→滤网堵塞（非风扇电机故障）|[经验级]根本处理：更换故障风扇或清洗滤网；临时处理：无，须停机清理风道（严禁带电打开柜门）|定期清理滤网；检查风扇轴承状态|环境温度过高；功率器件过载|电工1名；工时1-2h（置信：经验值）|毛刷；吸尘器；红外测温仪（置信：经验值）|散热风扇；防尘滤网（置信：经验值）|执行LOTO断电挂牌后方可打开柜门；防止触电及机械卷入（置信：经验值）|风扇运转平稳，出风量正常，滤网无堵塞（置信：经验值）|
| UPS整流器过载跳闸 | 失效 |电气；热|严重|轧机轧制冲击负载导致UPS瞬间过载，或整流器内部功率器件散热失效引发结温过高，触发硬件热保护或控制逻辑封锁 | UPS控制面板显示整流器故障或过载报警；整流器输入侧空开跳闸；轧机控制系统供电中断 | [电气]整流器输入电流>额定值×110%（适用：轧机咬入瞬态冲击，置信：经验值）；[热]整流模块散热器温度>85℃（适用：满载工况，置信：经验值） | [在线]UPS事件记录仪；[在线]温度监测模块；[带电]钳形电流表 | 若跳闸伴随电流瞬态峰值→负载冲击过载（非器件损坏）；若跳闸伴随持续高温且电流正常→散热失效或器件老化（非过载） | [经验级]根本处理：排查轧机负载冲击源头，改善UPS容量或更换老化整流模块；临时处理：复位空开并降低轧机部分非核心负载运行 | 核算UPS负载容量；定期检查整流器散热系统及接线紧固状态 | 旁路切换失效：旁路切换时同样表现为供电中断，但事件记录中无过载电流记录 | 电工2名；工时3-4h（置信：经验值） | 钳形电流表；红外测温仪；万用表（置信：经验值） | 整流桥模块；快速熔断器；控制板（置信：经验值） | 带电检测注意高压防护；检修前必须执行LOTO断电挂牌，确认电容放电完毕（置信：经验值） | 满载运行1小时整流模块无过热报警，输入电流稳定在额定范围内（置信：经验值） |