| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| PLC控制逻辑失效 | 失效 | 电气；控制 | 危急 | PLC程序跑飞、死机或逻辑运算错误，导致无法输出控制指令，罗茨风机失去控制或误动作 | 风机无法启动、突然停机、运行状态与指令不符、指示灯异常 | [状态量]CPU运行状态异常（置信：经验值）；[状态量]输出模块无信号输出（置信：经验值） | [在线]PLC自诊断系统；[在线]输出信号指示灯 | 若CPU故障灯亮且无法复位，结合程序无法下载现象，可判定为硬件故障；若程序可运行但逻辑错误，需检查程序逻辑与传感器输入信号是否匹配，以区分程序BUG与IO故障 | [经验级]根本处理：断电重启，若无效则重新下载程序或更换CPU模块；临时处理：切换至手动控制模式维持运行 | 定期备份程序；安装UPS电源；加强接地与屏蔽 | 外部线路断路或短路引起的停机 | 仪表工2名；工时2-4h（置信：经验值） | 编程电缆、万用表、备用PLC模块（置信：经验值） | 备用CPU模块、电池（置信：经验值） | 断电挂牌；防止静电损坏模块（置信：标准值，GB/T 33588） | 控制逻辑动作准确无误，连续运行24小时无故障（置信：经验值） |
| PLC模拟量采集漂移 | 信号漂移 | 电气；环境 | 一般 | 模拟量输入模块受环境温度、电磁干扰或老化影响，导致采集的压力、温度等信号偏离真实值，造成风机控制偏差 | 风机频率波动、压力显示忽高忽低、自动调节失稳 | [电参量]模拟量输入值偏差>2%FS（置信：经验值）；[热]模块温度>60℃（置信：经验值） | [在线]PLC模拟量数值监控；[离线]信号发生器校验 | 若多个通道同时漂移，重点检查模块供电与接地；若单通道漂移，检查现场传感器线路绝缘与屏蔽层接地，以区分传感器故障与模块故障 | [经验级]根本处理：检查并紧固屏蔽线接地，更换故障AI模块；临时处理：在程序中加入滤波算法或修正偏移值 | 选用屏蔽双绞线；远离强电布线；定期校准传感器 | 传感器本身故障或量程设置错误 | 仪表工1名；工时1-2h（置信：经验值） | 万用表、信号发生器、螺丝刀（置信：经验值） | 备用AI模块、接线端子（置信：经验值） | 带电作业需注意绝缘防护（置信：标准值，GB/T 13869） | 采集数值与标准表对比误差在允许范围内（置信：经验值） |
| PLC通讯中断 | 失效 | 电气；控制 | 严重 | 通讯模块故障、网络干扰或接头松动，导致PLC与上位机或远程站数据传输中断 | 监控画面数据不刷新、通讯故障灯闪烁、无法远程操作 | [状态量]通讯丢包率>1%（置信：经验值）；[电参量]终端电阻阻值不匹配（置信：经验值） | [在线]通讯状态指示灯；[在线]网络抓包工具 | 若物理连接正常但通讯失败，检查波特率、站号等参数设置是否一致；若单站掉线，检查该站网线水晶头或终端电阻，以区分参数设置错误与硬件损坏 | [经验级]根本处理：重新插拔网线/接头，检查并设置终端电阻，更换通讯模块；临时处理：重启通讯电源或交换机 | 使用工业级通讯线缆；做好接地与防雷；合理规划网络拓扑 | 网络设备故障或上位机软件死机 | 仪表工1名；工时1-3h（置信：经验值） | 网线钳、测线仪、终端电阻（置信：经验值） | 备用通讯模块、网线接头（置信：经验值） | 断电操作网络设备，防静电（置信：标准值，GB/T 9254） | 通讯状态指示灯常绿，数据传输流畅无丢包（置信：经验值） |
| PLC输出触点烧蚀 | 失效 | 电气；机械 | 严重 | 控制风机启停或变频器的继电器输出触点频繁动作，产生电弧导致触点粘连或接触不良 | 风机无法启动或停止后无法停止、输出指示灯亮但设备无动作 | [电参量]触点接触电阻>0.5Ω（置信：经验值）；[状态量]输出回路电流异常（置信：经验值） | [离线]万用表测量触点电阻；[在线]观察输出指示灯 | 若输出LED亮但负载未动作，测量触点两端电压，有电压则说明触点损坏；若LED不亮，检查内部驱动电路，以区分外部负载短路与内部触点故障 | [经验级]根本处理：更换损坏的输出模块或继电器；临时处理：修改程序使用备用空闲触点 | 在感性负载两端加装阻容吸收或二极管续流；选用固态继电器 | 外部控制回路短路或过载 | 仪表工1名；工时1-2h（置信：经验值） | 万用表、螺丝刀、烙铁（置信：经验值） | 备用继电器、输出模块（置信：经验值） | 断电挂牌；确认负载侧无短路（置信：标准值，GB 26860） | 触点吸合/断开可靠，无粘连现象（置信：经验值） |
| PLC电源模块老化 | 性能退化 | 电气 | 一般 | 电源模块内部电容等元器件老化，输出电压纹波增大或电压偏低，导致系统运行不稳定 | PLC频繁重启、输入输出指示灯闪烁、模块发热严重 | [电参量]输出电压偏差>5%（置信：经验值）；[电参量]电源纹波电压>100mV（置信：经验值） | [在线]PLC电源诊断；[离线]示波器测量电源纹波 | 测量电源输出电压，若空载正常带载跌落，检查负载是否过载；若电压纹波大且伴有异响，确认为电源内部电容老化，需区分外部短路故障 | [经验级]根本处理：更换电源模块；临时处理：清理散热风扇灰尘，降低环境温度 | 定期清理机柜滤网；确保供电电压稳定；检查散热风扇 | 外部供电电源波动或断电 | 仪表工1名；工时0.5-1h（置信：经验值） | 万用表、示波器、毛刷（置信：经验值） | 备用电源模块（置信：经验值） | 断电操作；防止触电（置信：标准值，GB/T 13869） | 电源输出电压在标称值±5%以内，纹波正常（置信：经验值） |
| 罗茨风机轴承磨损 | 失效 | 机械 | 严重 | 轴承长期运转导致滚道/滚动体磨损、游隙增大，运转精度下降，伴随振动与噪声 | 机体振动明显增大、轴承部位温度升高、发出连续嗡嗡声 | [物理]振动速度>4.5mm/s（置信：经验值）；[物理]轴承温度>80℃（置信：经验值） | [在线]振动速度传感器；[在线]温度传感器 | 若振动频率以转频为主且随转速升高而增大，多为不平衡；若振动频谱中出现轴承故障特征频率（如BPFO、BPFI），则确认为轴承磨损，需与不平衡或对中不良区分 | [经验级]根本处理：停机更换轴承；临时处理：加强润滑，降低负荷运行（需密切监控） | 定期检查油质油位；保证冷却水畅通；避免超载 | 转子不平衡、联轴器对中不良 | 钳工2名；工时4-6h（置信：经验值） | 拉马、轴承加热器、百分表（置信：经验值） | 新轴承、润滑脂、密封件（置信：经验值） | 执行LOTO断电挂牌；起重作业按GB 6067执行（置信：标准值，GB 6067.1） | 振动值符合ISO 10816-3标准区域A/B，温度正常（置信：标准值，ISO 10816-3） |
| 罗茨风机叶轮碰撞 | 失效 | 机械；结构 | 危急 | 轴承磨损严重或受热机壳变形导致叶轮与叶轮、叶轮与机壳之间间隙消失，发生刚性摩擦 | 机体剧烈振动、强烈金属摩擦撞击声、电机电流剧烈波动甚至过载跳闸、机壳表面高温发烫 | [物理]振动速度>11.2mm/s（置信：经验值）；[物理]轴承温度>90℃（置信：经验值） | [在线]振动速度传感器；[在线]电流变送器；[离线]红外测温仪 | 若振动频谱中出现丰富的高频谐波且伴有高能量冲击，同时电机电流随摩擦呈剧烈波动，确认为动静件碰撞；需与转子严重不平衡区分，单纯不平衡表现为稳定的转频振动，无金属摩擦高频冲击成分 | [经验级]根本处理：切断电源与气源，待机壳冷却至常温后开盖，检查轴承磨损及机壳变形，调整间隙或更换损坏转子；临时处理：无，须立即紧急停机并泄压排气 | 保证冷却水畅通防机壳热变形；严格执行检修规程调整装配间隙；加强轴承振动与温度趋势监测 | 转子严重不平衡、地脚螺栓松动引发共振 | 钳工3名；工时8-12h（置信：经验值） | 塞尺、水平仪、千分表、红外测温仪（置信：经验值） | 备用转子组件、调整垫片、轴承（置信：经验值） | 执行LOTO断电挂牌；强制通风置换与测爆合格；泄压排空确认无余压；动火作业需办票（置信：经验值） | 盘车无卡涩异响，各部间隙符合设计要求，振动值符合ISO 10816-3标准区域A/B（置信：标准值，ISO 10816-3） |
| 罗茨风机齿轮断齿 | 失效 | 机械；结构 | 危急 | 齿轮轮齿因疲劳、过载或材质缺陷发生断裂，导致传动失效 | 突然剧烈冲击声、负荷侧叶轮停止转动、油箱中发现金属碎屑 | [物理]振动冲击峰值>10g（置信：经验值）；[化学]油液铁谱分析发现大尺寸铁屑（置信：经验值） | [在线]振动加速度传感器；[离线]油液铁谱分析 | 若振动信号中出现明显的齿轮啮合频率及其高次谐波，且伴有冲击能量，确认为齿轮故障；断齿时冲击特征尤为明显，需与轴承故障区分 | [经验级]根本处理：开盖检查，更换损坏齿轮及受损轴承；临时处理：无，须立即停机处理 | 定期化验润滑油；避免冲击性负载；保证齿轮啮合润滑良好 | 轴承保持架损坏、联轴器断裂 | 钳工3名；工时12-16h（置信：经验值） | 起重设备、齿轮拉拔器、油样采集瓶（置信：经验值） | 备用齿轮对、润滑油、密封垫（置信：经验值） | 执行LOTO；受限空间作业通风；高处作业系安全带（置信：经验值） | 齿面啮合良好，无点蚀断齿，油质合格（置信：经验值） |
| 罗茨风机轴封泄漏 | 断裂 | 机械；环境 | 一般 | 轴封（机械密封或填料密封）磨损或安装不当，导致润滑油外漏或外部空气进入机壳 | 轴承座处油迹明显、润滑油位下降快、真空度下降（负压运行时） | [物理]泄漏量>5滴/分钟（置信：经验值）；[状态量]润滑油消耗量异常增加（置信：经验值） | [离线]目视检查；[在线]油位传感器 | 若泄漏介质为润滑油且集中在轴端，确认为轴封失效；若机壳结合面漏油，则为密封垫片失效，需区分泄漏部位 | [经验级]根本处理：更换机械密封或补充填料；临时处理：加装接油盘，定期补油 | 定期检查轴封状态；保持油压正常；避免轴振动过大 | 油箱破裂、管路接头漏油 | 钳工1名；工时2-3h（置信：经验值） | 套筒扳手、专用密封拆装工具（置信：经验值） | 机械密封组件、填料、O型圈（置信：经验值） | 防止油液污染地面；废油按环保规定处理（置信：标准值，GB 18597） | 静态无泄漏，运行时泄漏量在允许范围内（置信：经验值） |
| 罗茨风机皮带打滑 | 性能退化 | 机械 | 一般 | 皮带张紧力不足或磨损导致传动效率下降，风机转速低于设定值 | 风机风量下降、皮带发出尖啸声、皮带轮发热 | [物理]转速偏差>5%（置信：经验值）；[物理]皮带张紧力<规定值（置信：经验值） | [在线]转速传感器；[离线]张力计 | 若电机转速正常但风机转速低，且伴有皮带跳动或异响，确认为皮带打滑；需与电机过载或液力偶合器故障区分（若有） | [经验级]根本处理：调整皮带张紧度或更换新皮带；临时处理：停机冷却后调整张紧轮 | 定期检查皮带磨损与张紧度；防止皮带沾油 | 电机故障、变频器输出频率低 | 钳工1名；工时1-2h（置信：经验值） | 螺丝刀、张力计、内六角扳手（置信：经验值） | 备用皮带组（置信：经验值） | 防止衣物卷入皮带；停机操作（置信：标准值，GB 12266） | 皮带无打滑现象，转速达到额定值（置信：经验值） |