# 进度报告: petrochemical - phase4_petrochemical_压缩机_PLC控制器_faults
> 时间: 2026-07-17 09:05:24

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 液环压缩机叶轮及壳体气蚀腐蚀 | 失效 | 机械；化学 | 严重 | 输送易挥发石化介质时，因局部压力低于饱和蒸汽压产生气泡，破裂时产生微射流冲击叶轮；腐蚀性介质在气蚀剥离新鲜金属后加速化学腐蚀，导致整体性能衰退 | ①压缩机运行伴随明显劈啪异响或爆裂声；②机壳径向振动增大；③排气量及出口压力明显下降；④循环液变色或含有金属碎屑 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]排气压力下降>10%（适用：额定转速恒定工况，置信：经验值） | [在线]机壳振动加速度传感器；[在线]进出口压力变送器；[离线]循环液铁谱分析 | ①关键判据：振动超标且伴随气蚀异响，同时排气压力显著下降。②鉴别要点：与叶轮不平衡区分——气蚀伴随有明显的流体爆裂异响且循环液中可检出大量金属微粒，而不平衡仅表现为随转速变化的同频振动主导 | 根本处理：解体压缩机，更换气蚀受损的叶轮和泵体耐磨板，重新调整叶轮与前后分配板间隙；临时处理：增大工作液补充量或降低工作液温度以降低介质饱和蒸汽压，缓解气蚀程度 | 严格控制工艺参数避免压缩机在超抽气或憋压工况下运行；定期监测工作液pH值及温度；确保入口分离罐液位正常防止伴生气液两相剧增 | 叶轮不平衡：振动频谱以工频为主且无流体异响，循环液金属含量正常 | 钳工2名、管工1名；工时16-24h（经验值） | 百分表、游标卡尺、振动分析仪、扳手（经验值） | 叶轮备件、耐磨板备件、密封垫片、O型圈（经验值） | 执行GB 30871-2022盲板抽堵及受限空间作业票，断电挂牌LOTO，泄压排空置换合格后方可作业（标准值） | 振动速度≤2.8mm/s（ISO 10816-3:2009 表1 A/B级，标准值）；排气压力恢复至设计值±2%以内（经验值） |
| 液环压缩机轴封系统泄漏 | 失效 | 机械 | 危急 | 处理含腐蚀性、有毒或高温石化物料时，机械密封动静环端面磨损或辅助密封O型圈受介质溶胀、老化失效，导致有毒有害工艺介质外泄 | ①密封压盖附近可见明显介质泄漏滴漏或结晶；②现场可燃/有毒气体探测器报警；③密封冲洗液或隔离液储罐液位异常下降 | [状态量]密封泄漏量>5ml/min（适用：机械密封液态介质泄漏，置信：经验值）；[化学]可燃气体浓度>25%LEL（适用：防爆区域环境监测，置信：标准值）；[状态量]隔离液储罐液位下降率>5%/h（适用：双端面机械密封带隔离液系统，置信：经验值） | [在线]现场气体探测器；[在线]密封冲洗液流量计；[离线]超声波测厚仪及红外热成像 | ①关键判据：现场气体浓度报警且密封压盖处有可见液滴。②鉴别要点：与管线法兰泄漏区分——采用肥皂水或便携式VOC检测仪对法兰接口和密封压盖逐一测漏，若仅轴套处泄漏且运转时有甩液则为轴封失效 | 根本处理：隔离设备泄压置换，拆卸密封压盖，更换损坏的机械密封组件及辅助密封圈；临时处理：无，须立即停机处理 | 确保冲洗液过滤器畅通，维持密封腔适宜压力和流量；针对介质特性选用耐腐蚀、抗溶胀的密封材料（如全氟醚橡胶） | 管线法兰泄漏：泄漏部位位于静止法兰接缝处，不随轴旋转甩出，紧固法兰螺栓可能减小泄漏 | 钳工2名；工时8-12h（经验值） | 密封拆卸专用拉马、扭矩扳手、便携式VOC检测仪（经验值） | 机械密封总成、耐腐蚀O型圈、密封冲洗液（经验值） | 严格执行GB 30871-2022动火作业（如需动火）及受限空间作业票，佩戴防毒面具及防化服，使用防爆工具防静电火花（标准值） | 静态保压0.15MPa无气泡产生（经验值）；运转30分钟内目测无可见滴漏（经验值） |
| PLC控制器系统级死机或频繁重启 | 失效；信号漂移 | 电气；控制；环境 | 危急 | PLC底板总线通讯因积尘及腐蚀性气体（如含硫介质挥发）导致短路，或开关电源模块在高温环境下带载能力下降，引发输出电压纹波过大，造成CPU及各I/O模块整体功能瘫痪 | ①CPU面板RUN灯熄灭或闪烁，ERR/FAULT红灯报警；②所有现场执行机构（如阀门、电机）失去控制或保持在故障安全位置；③监控画面通讯中断，数据不刷新 | [电气]电源输出电压<20.4VDC（适用：PLC额定24VDC供电负载，置信：经验值）；[环境]控制箱内温度>55℃（适用：PLC额定工作环境上限，置信：经验值） | [在线]系统自诊断故障代码（如SF红灯）；[在线]上位机通讯状态监测；[离线]万用表及示波器 | ①关键判据：CPU报系统故障且多模块同时掉线或无输出。②鉴别要点：与单一传感器故障区分——单一传感器故障仅导致对应通道红灯亮，CPU仍处于RUN状态；若CPU重启且伴随电源模块电压跌落，则为系统级电源或底板故障 | 根本处理：检查并清理底板总线及模块接插件，改善控制箱密封与防爆正压通风，维修或更换故障电源模块；临时处理：对PLC系统进行整体断电硬复位重启，清除偶发性死锁 | 定期清扫控制箱粉尘，检查箱体防爆密封件；加装控制箱恒温制冷装置；配置PLC冗余系统（CPU及电源双热备） | 单点I/O模块损坏：仅个别通道无输出或指示灯异常，系统通讯正常且CPU处于正常RUN状态 | 仪表工2名；工时4-6h（经验值） | 万用表、示波器、防静电手环、绝缘电阻测试仪（经验值） | PLC电源模块备件、底板总线扩展板、干燥剂（经验值） | 检修前严格执行LOTO断电挂牌程序，带电测量必须使用绝缘工具及防静电措施，防止短路拉弧（经验值） | 绝缘电阻>10MΩ（GB 50150-2016，标准值）；连续运行24小时无自动重启现象（经验值） |
| PLC控制器输出模块触点烧蚀粘结 | 卡涩；失效 | 电气 | 严重 | 驱动感性负载（如电磁阀、接触器线圈）时，未加装浪涌抑制器，切断瞬间产生高压反电动势，导致内部继电器触点发生电弧烧熔粘结，控制指令无法断开 | ①现场受控设备（如电磁阀）在PLC发出停止指令后持续带电动作；②PLC输出指示灯熄灭，但万用表测得输出端子持续带电；③触点对应通道的继电器外壳可能有烧焦痕迹 | [电气]触点接触电阻>100mΩ（适用：微型继电器触点闭合状态，置信：经验值）；[电气]断态泄漏电流>3mA（适用：触点粘连或漏电流击穿，置信：经验值） | [离线]万用表通断测试；[在线]执行机构动作状态反馈比对 | ①关键判据：PLC软件输出状态为0，但输出端子带电且负载持续得电。②鉴别要点：与现场执行机构卡涩区分——断开PLC到现场的中间接线，若执行机构断电释放，说明现场正常，故障在PLC输出模块触点粘连 | 根本处理：更换损坏的输出继电器模块或整块输出板卡，并在输出端并联阻容吸收器或压敏电阻；临时处理：在程序中强制置零该输出点，通过备用输出点更改接线进行通道冗余替换 | 感性负载两端必须就近并联续流二极管（直流负载）或浪涌吸收器（交流负载）；定期检查继电器动作声音及寿命周期 | 现场执行机构卡涩：断电后机构仍不回弹，需手动撬动复位，与PLC输出状态无关 | 仪表工1名；工时2-3h（经验值） | 万用表、电烙铁、防静电手环、小型螺丝刀（经验值） | 继电器输出模块备件、压敏电阻、续流二极管（经验值） | 严格执行LOTO断电挂牌程序，涉及带电插拔模块需佩戴绝缘手套，防止误触其他带电体（经验值） | 输出开断时端子电压<1VDC（经验值）；带载切换动作测试连续10次无拒动或误动（经验值） |