# 进度报告: power - phase3.2_thermal_boiler_布风与流化燃烧系统_components
> 时间: 2026-06-30 10:40:09

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|------|------|------|----------|----------|----------|
| 一次风机 | — | 为布风板提供流化一次风，采用离心式风机，带进口导叶调节风量，含机壳、转子及轴承箱等 | 否 | 定期监测轴承振动与温度，更换润滑脂，清理叶轮积灰，检查联轴器对中，每6个月小修 | 机壳严重变形、叶轮断裂或主轴弯曲无法修复时整体报废 |
| 一次风机 | 叶轮 | 离心式叶轮，材质耐磨合金钢，高速旋转提供一次风压力 | 是 | — | — |
| 一次风机 | 轴承 | 滚动轴承，支承转子并承受径向与轴向载荷 | 是 | — | — |
| 一次风机 | 轴封 | 迷宫式或碳环密封，防止风机轴端漏气 | 是 | — | — |
| 一次风机 | 进口导叶 | 可调导叶装置，通过改变开度调节一次风流量 | 否 | — | — |
| 二次风机 | — | 提供分级燃烧二次风，从炉膛密稀相分界处喷入，强化扰动与燃烧效率 | 否 | 定期检查振动与轴承润滑，清理叶轮积灰，校正进口调节门 | 叶轮磨损至规定极限或机壳开裂时整体报废 |
| 二次风机 | 叶轮 | 离心式叶轮，材质耐磨合金钢，产生二次风压力 | 是 | — | — |
| 二次风机 | 轴承 | 滚动轴承，支承转子并承受径向载荷 | 是 | — | — |
| 二次风机 | 轴封 | 密封件，防止风机壳体与转轴间泄漏 | 是 | — | — |
| 高压流化风机 | — | 向回料阀和排渣管提供高压空气，防止物料堵塞，常选用罗茨风机或高压离心风机 | 否 | 检查皮带张紧度（罗茨型），定期更换润滑油，清洗入口空气滤清器 | 机体磨损导致额定压力无法建立且修复成本过高时报废 |
| 高压流化风机 | 叶轮 | 罗茨双转子或离心叶轮，高压供风核心旋转件 | 是 | — | — |
| 高压流化风机 | 轴承 | 滚动轴承，支承转子并承受轴向与径向载荷 | 是 | — | — |
| 高压流化风机 | 密封件 | 轴端密封与壳体密封，防止气体泄漏 | 是 | — | — |
| 高压流化风机 | 空气滤清器 | 进气过滤装置，滤除粉尘颗粒保护风机内部 | 是 | — | — |
| 空气预热器 | — | 利用尾部烟气余热加热一、二次风，回收热能并提高燃烧效率，管式或回转式换热器 | 否 | 定期吹灰，检查换热管磨损与腐蚀，清理烟气侧积灰和漏风 | 换热面积损坏超30%或发生大面积管束泄漏无法修补时报废 |
| 空气预热器 | 换热管 | 无缝钢管或考登钢管，烟气与空气进行热交换的元件 | 是 | — | — |
| 空气预热器 | 密封片 | 薄钢板密封元件，减少回转式预热器的空气向烟气侧泄漏 | 是 | — | — |
| 风室 | — | 连接风机出口与布风板，均衡空气压力，内衬耐火保温材料以减少散热 | 否 | 停炉时检查内衬脱落与裂缝，局部修补耐火浇注料，清除底部积灰 | 壳体变形影响配风均匀性或内衬大面积垮塌无法保证布风时整体更换 |
| 风室 | 耐火浇注料内衬 | 高铝质耐磨浇注料，隔热并保护风室钢板免受高温 | 是 | — | — |
| 布风板 | — | 开有风帽安装孔的花板，支撑床料并使空气均匀进入炉膛实现流态化 | 否 | 停炉检查风帽磨损和堵塞，更换损坏风帽，修补花板表面耐火层 | 花板变形过大、风帽座大面积脱落或严重开裂无法修复时报废 |
| 布风板 | 风帽 | 钟罩式或蘑菇头式耐热铸铁件，定向布风并防止床料倒灌入风室 | 是 | — | — |
| 布风板 | 风帽座 | 套管座体，安装于花板上用于固定和支承风帽 | 是 | — | — |
| 布风板 | 耐火衬里 | 敷设于花板上表面的耐磨浇注料，保护金属花板防高温冲刷 | 是 | — | — |
| 炉膛 | — | 床料流化与燃料燃烧的高温空间，下部密相区为鼓泡/湍流流化，上部稀相区完成燃尽，水冷壁受热面归蒸汽系统 | 否 | 定期检查炉膛内衬磨损、脱落，局部修补浇注料，配合蒸汽系统监测水冷壁管减薄 | 炉膛内衬大面积损毁导致水冷壁暴露过热且无法局部修复时，需整体更换内衬或停炉大修 |
| 炉膛 | 二次风喷嘴 | 耐热不锈钢喷口，分层布置于炉膛密稀相区，喷入二次风实现分级燃烧 | 是 | — | — |
| 炉膛 | 炉膛耐磨浇注料内衬 | 高铝质耐磨浇注料，敷设于密相区及过渡段，保护水冷壁及炉墙免受冲刷 | 是 | — | — |