# 进度报告: power - phase3.2_thermal_boiler_测量与控制系统_components
> 时间: 2026-06-29 10:26:12

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 床温热电偶 | — | 用于测量炉膛密相区床层温度的总成，通常由耐磨套管、铠装热电偶芯及接线盒构成，向DCS提供关键控制信号。 | 是 | 定期检查套管磨损情况，校验热电势输出准确性，发现偏差时进行更换或校准。 | 经校验确认热电势漂移超出精度要求且无法校准，或保护套管磨穿、严重变形时，整体报废更换。 |
| 床温热电偶 | 耐磨保护套管 | 由特种耐热耐磨合金钢制成，安装于炉膛内，用于保护内部热电偶芯免受高温物料直接冲刷和磨损。 | 是 | — | — |
| 床温热电偶 | 铠装热电偶芯 | 由镍铬-镍硅材质制成，置于套管内，感知温度并转换为热电势信号。 | 是 | — | — |
| 炉膛压力变送器 | — | 用于测量炉膛上部或出口压力的仪表总成，包含取压管、防堵装置及传感器，输出4-20mA信号至DCS。 | 否 | 定期吹扫取压管路，检查零点与量程，清理防堵装置内的积灰。 | 传感器膜盒损坏、零点严重漂移无法校准或电子部件故障无法修复时，整体报废。 |
| 炉膛压力变送器 | 防堵取样装置 | 通常为静压式或自清灰式结构，安装于炉壁取压口，防止烟气中飞灰颗粒堵塞取压管。 | 否 | — | — |
| 差压变送器 | — | 用于测量炉膛密相区与稀相区、分离器出入口等关键部位压差的仪表总成，反映物料循环和流化状态。 | 否 | 定期检查导压管伴热是否正常，进行三阀组操作下的零点漂移检查和量程校准。 | 传感器部件损坏，或因导压管泄漏、堵塞导致测量失效且无法修复时，整机报废。 |
| 主蒸汽流量计 | — | 安装于主蒸汽管道，常采用喷嘴或威力巴等节流元件配合差压变送器，测量锅炉出口蒸汽流量。 | 否 | 定期校验差压变送器，检查节流元件磨损、结垢情况，清洗正负压侧引压管。 | 节流元件因长期冲刷磨蚀，尺寸超差导致测量精度不满足要求时，整体报废。 |
| 给煤量调节执行机构 | — | 接收DCS指令，通过变频器或电动推杆驱动称重给料机皮带或旋转阀，精确调节入炉燃料量的总成。 | 是 | 定期检查电机绝缘和减速机油位，对机械连接件加油脂润滑，测试全行程动作灵活性。 | 电机烧毁、减速机齿轮磨损导致动作卡涩，或反馈信号丢失且无法修复时，整体报废。 |
| 给煤量调节执行机构 | 变频器 | 电子功率控制设备，安装于电气柜内，控制给煤电动机转速以实现流量无级调节。 | 是 | — | — |
| 一次风量调节挡板 | — | 安装于一次风机出口风道，由电动或气动执行器驱动，通过改变挡板开度调节进入炉膛的流化风量的总成。 | 是 | 检查挡板叶片与壳体间隙及叶片磨损情况，润滑轴承和连杆，测试执行器动作灵敏度。 | 叶片严重磨损导致调节线性度差，或壳体变形导致挡板卡死无法动作时，整体报废更换。 |
| 一次风量调节挡板 | 挡板密封片 | 弹性金属薄片，安装于挡板叶片边缘，用于减小挡板全关时的漏风量。 | 是 | — | — |
| 汽包水位计 | — | 用于直接监测汽包内水位的一次仪表总成，通常为就地双色水位计或平衡容器配合差压变送器进行远传。 | 是 | 定期冲洗水位计连通管和阀门，检查云母片或玻璃管的清晰度，与电接点水位计进行比对。 | 云母片破损、阀芯冲蚀内漏导致无法正常冲洗或显示失真时，整机报废。 |
| 汽包水位计 | 云母密封组件 | 由多层云母片和石墨垫片组成，安装在水位计表体上，起透光和高压密封作用。 | 是 | — | — |
| 氧化锆氧量分析仪 | — | 安装于省煤器出口或烟道，用于实时测量烟气中氧浓度的分析仪表总成，为燃烧调节提供关键反馈信号。 | 是 | 定期用标准气样标定，检查加热炉温度，清理取样探头和过滤器。 | 锆头内阻异常增大、检测电极失效导致测量信号无法校准至标准值时，整体报废。 |
| 氧化锆氧量分析仪 | 锆电池检测器 | 由氧化锆固体电解质管制成的核心传感元件，在高温下产生与氧浓度差对应的电势。 | 是 | — | — |
| 氧化锆氧量分析仪 | 碳化硅陶瓷过滤器 | 安装于探头最前端，由多孔碳化硅制成，用于阻挡烟气中的粉尘，保护锆管。 | 是 | — | — |
| DCS过程控制站 | — | 集散控制系统的核心控制单元，由机柜、电源、CPU、通信及I/O模块构成，执行逻辑运算、PID调节及联锁保护。 | 否 | 定期检查控制柜散热风扇、滤网及电源模块状态，进行通道精度测试和备件切换演练。 | CPU或背板总线故障导致停运，且备件停产无法及时替换时，整体报废升级。 |
| DCS过程控制站 | 模拟量输入模块 | 电子卡件，将现场变送器送来的4-20mA标准信号转换为数字量供CPU处理。 | 是 | — | — |
| DCS过程控制站 | 开关量输出模块 | 电子卡件，接收CPU指令驱动外部中间继电器，控制电动机启停和电磁阀通断。 | 是 | — | — |
| 烟气排放连续监测系统 | — | 集成采样、预处理和分析仪，安装于烟囱或烟道上，连续监测SO₂、NOₓ、颗粒物等污染物浓度并上传环保平台。 | 是 | 定期进行零点和量程校准，更换采样探头滤芯和蠕动泵管，检查伴热管线温度。 | 分析仪核心光学部件或检测器受损导致测量失效，且维修成本超过设备残值时，整体报废。 |
| 烟气排放连续监测系统 | 采样探头滤芯 | 由烧结不锈钢或陶瓷制成，安装在加热采样枪前端，初步过滤烟气中的颗粒物。 | 是 | — | — |
| 回料阀流化风量计 | — | 安装于高压流化风机出口至回料阀的风管上，采用热式质量流量计或差压式原理，监测松动风和流化风量。 | 否 | 定期检查传感器元件是否被细微粉尘污染，进行零点校准，确保信号电缆连接可靠。 | 传感器元件损坏，或因介质沉积导致测量值严重偏差且无法通过清洗恢复时，整体报废。 |
| 主蒸汽温度热电偶 | — | 安装于过热器出口集箱的主蒸汽管道上，由铠装热电偶芯和高温高压保护套管组成，测量出口蒸汽温度用于调控减温水。 | 是 | 定期校验热电势准确性，检查接线端子紧固情况，抽检保护套管有无裂纹或蠕变。 | 热电偶丝断裂或绝缘电阻降低导致信号跳变，且套管发生严重腐蚀裂纹时，整体报废。 |
| 汽包压力变送器 | — | 安装于汽包顶部取压管，采用耐高压的单晶硅谐振式或电容式传感器，测量汽包饱和蒸汽压力，参与汽包水位补偿和主控调节。 | 否 | 定期进行零点迁移检查，清理取压阀门通道，检查膜盒是否有水锤损伤。 | 传感器过载导致膜盒永久变形、精度超差无法通过校准恢复时，整机报废。 |
| 炉膛出口温度热电偶 | — | 安装于炉膛出口与旋风分离器入口之间的水平烟道上，测量进入分离器的烟气温度，防止超温结焦。 | 是 | 检查热电偶保护管的高温氧化和弯曲变形情况，校验信号准确性，清理接线盒积灰。 | 保护管高温蠕变断裂，或偶芯劣化导致测温偏差超过允许值且无法修复时，整体报废。 |
| 尾部烟道温度热电偶 | — | 安装于省煤器、空气预热器进出口，用于监视尾部受热面运行温度，防止低温腐蚀或超温。 | 是 | 定期校验测温元件，检查保护套管磨损和低温腐蚀情况，确保接线盒密封性。 | 热端金属氧化严重导致热电势衰减超标，或套管腐蚀穿孔导致元件损坏时，整体报废。 |
| 二级过热器出口压力变送器 | — | 安装于二级过热器出口管道上，用于监测过热蒸汽压力，信号参与锅炉主控压力调节和机组协调控制。 | 否 | 定期进行三阀组操作下的零漂检查，检查取压管路有无泄漏，进行量程压力校验。 | 传感器测量腔室因压力脉冲损伤，导致输出信号不稳定且无法修复时，整机报废。 |
| 烟气压力变送器 | — | 用于测量引风机入口、电除尘器进出口等尾部烟道各处压力的仪表总成，构成烟风系统阻力监视。 | 否 | 定期吹扫和清堵，检查零点飘移，对伴热取压管线进行绝缘和温度检查。 | 变送器电路板腐蚀、膜盒进灰导致零点严重漂移且无法校准时，整体报废。 |
| 石灰石流量调节执行机构 | — | 接收DCS指令，通过变频调速电机驱动石灰石给料机，精确调节脱硫剂注入量以控制烟气SO₂排放的总成。 | 是 | 检查电机运行电流和温升，润滑传动轴承，测试调速信号的线性度与反馈一致性。 | 减速机构件严重磨损导致输出轴抖动、无法稳定调节流量时，整体报废。 |
| 二次风量调节挡板 | — | 安装于二次风机出口风道，由电动执行器驱动的百叶窗式调节机构，控制分级送入炉膛的二次风比例与总量。 | 是 | 检查连杆及曲柄机构的磨损和间隙，润滑转动轴承，校验执行器行程与指令信号的对应关系。 | 挡板连杆断裂、叶片严重磨穿或壳体变形导致挡板卡涩无法调节时，整体报废。 |
| 炉膛床压测量装置 | — | 由沿炉膛高度方向布置的下、中、上多个取压点及差压变送器构成，用于计算密相区床料高度和床压信号。 | 否 | 吹扫各取压管路，检查差压变送器的零点与量程，确保反吹气源压力稳定。 | 取压导管根部磨损穿孔无法补焊，或膜盒变送器受冲击损坏导致测量失灵时，整体报废。 |
| 回料阀壁温热电偶 | — | 安装于回料阀外壳及立管壁面上，用于监测高温循环灰对回料阀壁面的加热温度，防止超温结焦堵塞。 | 是 | 检查壁面安装的紧固夹和导热垫片，校验热电偶输出，对外观腐蚀变形的铠装引线进行防护。 | 铠装层破损，内部偶丝短路或开路，导致温度测量失效时，整体报废。 |
| 冷渣器出口水温热电偶 | — | 安装于滚筒冷渣器或流化床冷渣器的冷却水出口管道上，测量出水温度以调控进水量和排渣量。 | 是 | 检查保护套管水侧防腐层，清理水垢，校验热电势，确保热电阻或热电偶接线无松动。 | 保护套管因冲刷减薄破裂，或内部敏感元件受潮绝缘损坏导致信号错误时，整体报废。 |
| 火焰检测器 | — | 安装于启动燃烧器或床下预燃室，由光学镜头、光纤及光电传感器构成，监测点火及启动过程中的火焰状态，提供安全联锁。 | 是 | 定期擦拭光学镜头，用标准光源测试检测灵敏度，检查光纤有无折断或漏光。 | 光电传感器老化导致火焰信号无法准确判别，或镜头高温烧毁结焦无法修复时，整体报废。 |
| 给水调节阀 | — | 安装于主给水管路，由电动或液动执行器驱动，接受汽包水位控制信号，连续调节给水流量以维持水位稳定。 | 是 | 检查阀杆密封填料的松紧度和泄露情况，润滑执行器传动部件，进行全行程动作测试。 | 阀座、阀芯因汽蚀冲刷导致密封面严重损伤无法修复，关闭不严导致全关泄漏量超标时，整体报废。 |
| 给水调节阀 | 阀座密封环 | 由司太立合金堆焊或硬质合金制成，嵌于阀体内，与阀芯配合完成节流和切断功能。 | 是 | — | — |
| 减温水调节阀 | — | 安装于过热器减温水管路，接受蒸汽温度控制信号，精确将冷却水喷入蒸汽以控制过热汽温。 | 是 | 检查喷嘴堵塞情况，校验阀门行程和反馈信号，对电动头或定位器进行精度测试。 | 阀芯头部冲蚀严重，调节特性曲线严重畸变，导致喷水量无法满足控温要求时，整体报废。 |
| 排渣调节锥阀 | — | 安装于冷渣器排渣管上，由电动角行程执行器驱动，用于控制底渣排放量的锥形阀总成。 | 是 | 检查锥形阀头及阀座耐热耐磨层的磨损程度，润滑传动螺杆和万向节。 | 阀头与阀座磨损严重导致间隙过大、无法关严或调节线性度丧失时，整体报废。 |
| 紧急事故放水电动阀 | — | 安装于汽包下降管或连管上，用于当汽包水位达到极高限时，自动快速打开排放炉水以防止满水事故的总成。 | 否 | 定期进行联锁保护试验，检查电气回路和阀门动作速度，确保一、二次阀无内漏。 | 阀板密封面吹损导致内漏严重，或电动头卡涩无法满足快速开启要求时，整体报废。 |
| 汽包电接点水位计 | — | 由安装在汽包筒体上的测量筒和多个电极组成，利用汽、水电导率差异测量水位，用于高低水位报警及保护。 | 是 | 定期冲洗测量筒排出杂质，用万用表检查电极对地绝缘电阻，进行声光报警联锁试验。 | 电极腐蚀变短或绝缘陶瓷击穿导致测量误差，测量筒体产生裂纹时，整体报废。 |
| 汽包电接点水位计 | 测量电极 | 由特种合金制成，通过聚四氟乙烯或陶瓷绝缘件固定在测量筒上，与水接触形成导电回路。 | 是 | — | — |
| 声波除灰器控制器 | — | 集成在控制柜内的时序控制单元，控制声波除灰器的发声频率、周期和顺序，清除尾部受热面积灰。 | 否 | 检查内部继电器触点无烧蚀，校验输出时序与设定值的偏差，确保鸣响次数指示正确。 | 控制主板损坏、程序丢失或输出回路故障导致无法驱动发声器时，整体报废。 |
| 安全门热工控制回路 | — | 由压力变送器、压力开关和电磁泄放阀控制回路构成，在汽包或过热器压力超限时自动打开安全门泄压。 | 否 | 定期校验高压力开关动作值，进行电磁阀带电动作试验，检查电气接线柱有无氧化物。 | 压力开关微动开关拒动或误动，且电磁阀线圈烧毁无法泄放，导致保护功能丧失时，整体报废。 |
| 安全门热工控制回路 | 压力开关 | 机械式压力检测器件，通过弹簧管或膜片感应压力变化，当超过设定值时迅速切换电接点。 | 是 | — | — |
| 就地温度显示仪 | — | 采用双金属温度计，安装在不需远传的关键管路或壳体上，供巡检人员判断设备运行状态。 | 否 | 定期用标准温度计对其读数进行比对，检查保护套管有无腐蚀，清洁表盘玻璃。 | 表盘进水模糊、指针卡涩不归零，或感温元件断裂导致无法指示温度时，整体报废。 |