# 进度报告: power - phase3.2_thermal_boiler_烟气换热与回收系统_components
> 时间: 2026-06-29 10:39:29

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 进口烟道 | — | 连接燃机排气扩散段与HRSG本体入口的矩形或圆形变径通道，内设保温层和耐磨衬里，承受高温高速气流冲击与热膨胀。 | 否 | 定期外部巡检，检查保温层完好性及膨胀节状态；大修时内部勘查，修补耐火衬里；监测支吊架载荷。 | 壁厚腐蚀减薄至设计壁厚一半或衬里大面积脱落无法修复时整体更换（来源：DL/T 5000）。 |
| 进口烟道 | 耐磨衬里 | 安装于烟道内壁的陶瓷或耐磨浇注料板，抵抗烟气颗粒冲刷。 | 是 | — | — |
| 进口烟道 | 非金属膨胀节 | 安装于烟道连接法兰间的柔性连接件，补偿热位移并隔绝振动。 | 是 | — | — |
| 导流板 | — | 安装于烟道转弯或变径处的流线型钢板组合，优化烟气流动均匀性，减少偏流对后续受热面的磨损及热偏差。 | 否 | 停炉时目视检查变形、积灰及根部焊缝裂纹；测量流速分布以评估导流性能；清理积灰。 | 出现贯穿性裂纹或严重变形导致流场恶化无法矫正时报废（来源：Mitsubishi Power）。 |
| 过热器管屏 | — | 布置于高温烟气区的屏式或蛇形管束，将由汽包引出的饱和蒸汽加热至规定过热温度的承压受热面。 | 是 | 停炉后进行壁厚检测、蠕变测量及管卡检查；根据温度记录分析超温位置；进行水压试验检查泄漏。 | 管壁减薄超限或持久性强度劣化导致频繁爆管时整体更换（来源：Industrial Boilers and HRSG Design）。 |
| 过热器管屏 | 过热器管 | 弯曲成特定回路的合金钢管（如T91、TP347H），内部流通高压蒸汽，外部接受高温烟气冲刷。 | 是 | — | — |
| 过热器管屏 | 防磨护瓦 | 卡箍在管束迎风面弯头处的半圆形不锈钢护板，防止局部严重冲刷减薄。 | 是 | — | — |
| 过热器管屏 | 过热器入口集箱 | 饱和蒸汽引入并分配至各管屏的厚壁圆筒形压力容器，材质为耐热合金钢。 | 否 | — | — |
| 过热器管屏 | 过热器出口集箱 | 汇集各管屏过热蒸汽并引出至主蒸汽管道的厚壁容器，承受高温高压。 | 否 | — | — |
| 蒸发器 | — | 位于烟气中温区的强制或自然循环管束，吸收烟温使给水沸腾汽化，产生汽水混合物。 | 否 | 停炉后检查内部结垢情况并视情进行化学清洗；宏观检查管束膨胀自由度和支撑完好性；割管取样分析垢下腐蚀。 | 大面积鼓包变形或垢下腐蚀深度超限导致承压能力丧失时整体更换（来源：DL/T 5000）。 |
| 蒸发器 | 蒸发器管 | 通常为碳钢或低合金钢的光管或鳍片管，内部为汽水混合物，外部承受中温烟气对流换热。 | 是 | — | — |
| 蒸发器 | 管屏固定板 | 不锈钢制梳形板，用于固定管束横向节距并防止管列振动。 | 是 | — | — |
| 蒸发器 | 蒸发器入口集箱 | 引导循环水进入蒸发管束的分配集箱，常为碳钢制圆筒形容器。 | 否 | — | — |
| 蒸发器 | 蒸发器出口集箱 | 汇集蒸发管束产出的汽水混合物并送往汽包的集箱，含汽水两相流。 | 否 | — | — |
| 省煤器 | — | HRSG尾部受热面，由给水泵供水，吸收烟道尾部低温烟气余热加热锅炉给水，降低排烟温度。 | 是 | 重点关注水侧氧腐蚀与烟气侧低温露点腐蚀；停炉时检查管排弯曲及翅片积灰堵塞情况；监测进出口水温差。 | 管壁腐蚀穿孔或翅片大面积锈蚀脱落导致换热严重不足时整体更换（来源：GB/T 18750-2022）。 |
| 省煤器 | 翅片管 | 管外带有连续螺旋翅片的传热元件，增大烟气侧换热面积，材质通常为碳钢。 | 是 | — | — |
| 省煤器 | 省煤器入口联箱 | 将给水均匀分配至各平行省煤器管组的联箱，设有放气及疏水管座。 | 否 | — | — |
| 省煤器 | 省煤器出口联箱 | 收集被加热后的给水并送往汽包的联箱，承受经升温后的给水压力。 | 否 | — | — |
| 再热器管屏 | — | 将做过部分功的高压缸排汽重新加热至规定温度的大口径管束，提高循环效率，通常布置在烟气中温区。 | 是 | 监视出口蒸汽温度防止超温；停炉后进行壁厚减薄测量和金相组织检测；检查集箱与管座角焊缝。 | 氧化皮严重剥落堵塞管弯头或持久性蠕变破裂导致爆管时整体更换（来源：Industrial Boilers and HRSG Design）。 |
| 再热器管屏 | 再热器管 | 大口径厚壁合金钢管（如P91），蒸汽侧压力相对较低但温度高，对热偏差敏感。 | 是 | — | — |
| 再热器管屏 | 再热器入口集箱 | 接收冷再热蒸汽并分配至再热器管屏的集箱，设有事故喷水减温接口。 | 否 | — | — |
| 再热器管屏 | 再热器出口集箱 | 汇集热再热蒸汽并输送至中压缸的集箱，对温度均匀性要求高。 | 否 | — | — |
| 出口烟道 | — | 连接HRSG尾部各受热面出口与烟囱或脱硝装置的钢板卷制通道，内衬防腐保温层，引导降温后烟气排出。 | 否 | 检查内壁防腐涂层或玻璃鳞片衬里完整性；清理底部积灰与冷凝酸液；检查外部加强筋焊接及支吊架。 | 壳体发生严重低温硫酸露点腐蚀穿孔且修补困难时整体更换（来源：DL/T 5000）。 |
| 出口烟道 | 烟道挡板 | 安装于出口烟道内的百叶窗式或单板式风门，用于调节烟气流量或隔断系统。 | 是 | — | — |
| 出口烟道 | 非金属补偿器 | 织物或橡胶复合布材质，安装于烟道口以吸收大位移量热膨胀并防止烟气外漏。 | 是 | — | — |
| 出口烟道 | 防腐衬里 | 喷涂或刮涂的玻璃鳞片胶泥或乙烯基酯树脂涂层，防止低温酸性凝结液腐蚀碳钢壳体。 | 是 | — | — |
| 膨胀节 | — | 波纹管或织物形式的管道伸缩装置，安装在受热面集箱引出管及烟风道上，吸收系统运行时的三向热位移。 | 是 | 外观检查波纹变形及有无腐蚀泄漏；测量预拉伸量；检查导流筒是否脱落。 | 波纹管出现疲劳裂纹或均匀腐蚀深度达原壁厚1/3时报废（来源：DL/T 5000）。 |
| 膨胀节 | 波纹管 | 不锈钢薄壁多层波纹筒体，提供弹性补偿的核心元件，承受内压与疲劳载荷。 | 是 | — | — |
| 膨胀节 | 内导流筒 | 焊于膨胀节进口端的不锈钢衬筒，保护波纹管免受气流直接冲刷，降低流动阻力。 | 否 | — | — |
| 底座支撑与护板 | — | 由型钢、钢板组焊成的刚性框架，固定和支撑受热面管屏重量，外敷镀锌或彩钢压型护板封闭保温层。 | 否 | 检查柱脚及横梁连接螺栓松动情况；测试导滑面滑动是否卡涩；修复损坏的保温层及外护板。 | 主承重钢构件发生严重扭曲断裂丧失承重功能时报废（来源：DL/T 5000）。 |
| 底座支撑与护板 | 滑动导板 | 安装在柱脚底板与基础之间的PTFE不锈钢复合滑动摩擦副，释放热位移。 | 是 | — | — |
| 保温层与绝缘件 | — | 覆盖在烟道及受热面集箱外壁的硅酸铝纤维毯与岩棉板组合，搭配不锈钢丝网及陶瓷绝缘子，减少炉体散热。 | 是 | 监测外壁温度以判断保温性能；热成像检查是否存在局部热点；更换湿透或粉化的保温棉。 | 保温材料大面积丧失隔热性能导致外壁超温严重或护板频繁烧损时整体更换（来源：GB/T 18750-2022）。 |
| 保温层与绝缘件 | 陶瓷绝缘子 | 用作电化学防止烟气侧管屏与外壳间形成腐蚀原电池的绝缘垫块。 | 是 | — | — |
| 烟道支吊架 | — | 用于承载烟道垂直荷载与风载的恒力弹簧吊架与刚性拉杆，保持烟道的状态与运行轨迹可控。 | 否 | 检查拉杆锈蚀及松紧度，记录恒力弹簧的定位销位置变化；确认吊杆与根部结构无断裂。 | 弹簧发生疲劳断裂无法承载或吊杆螺纹烂牙无法修复时更换组件（来源：DL/T 5000）。 |
| 烟道支吊架 | 恒力弹簧 | 提供恒定支撑力以平衡烟道运行与冷态间重力变化的弹性元件。 | 是 | — | — |
| 烟道支吊架 | 吊杆 | 连接弹簧吊架与烟道生根点的镀锌圆钢或花兰螺丝，传递垂直载荷。 | 否 | — | — |
| 吹灰器 | — | 伸缩式或固定式蒸汽/声波吹灰装置，清除受热面管束表面积灰，提高换热效率。 | 是 | 定期检查枪管行走顺畅性、喷嘴磨损及提升阀严密性；清理吹灰器周围结焦；校验吹灰压力与频率。 | 枪管严重弯曲变形或喷嘴烧损致吹灰效果丧失且无法修复时整体更换（来源：DL/T 895）。 |
| 吹灰器 | 吹灰枪管 | 可伸缩的合金钢管，内部通入吹扫介质，将介质输送至管束区域。 | 是 | — | — |
| 吹灰器 | 喷嘴 | 安装于枪管前端的耐热合金喷头，形成高速射流冲刷积灰。 | 是 | — | — |