# 进度报告: power - phase3.2_thermal_boiler_热工控制系统_components
> 时间: 2026-06-29 03:05:55

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 炉膛压力变送器 | — | 用于监测炉膛负压，将压力信号转换为4-20mA电信号。由传感器膜盒、转换电路和外壳组成，需具备高灵敏度和抗振性。 | 否 | 定期校验零点/量程，清洁引压管，检查密封及接线端子。 | 当非线性误差超限、膜片腐蚀破损或电路无法修复时整体报废。 |
| 炉膛压力变送器 | 隔离膜片 | 不锈钢316L或哈氏合金材质，直接接触烟气介质，起隔离传递压力并抗腐蚀作用。 | 是 | — | — |
| 炉膛压力变送器 | 过程接头密封圈 | 氟橡胶或聚四氟乙烯材质，保证变送器与取样管路连接的绝对气密性。 | 是 | — | — |
| 汽包水位差压变送器 | — | 基于连通器平衡容器原理，将水位高度差转换为差压信号。包含三阀组及冷凝罐，用于汽包水位精确测量。 | 否 | 定期校验零点及量程，冲洗平衡容器和正负压侧引压管，检查伴热。 | 传感器膜片击穿、整体精度超差或关键螺纹损伤无法修复时整体报废。 |
| 汽包水位差压变送器 | 测量膜盒 | 三维刻蚀硅或金属电容膜盒，将微小差压转换为电容或电阻变化，核心传感元件。 | 是 | — | — |
| 汽包水位差压变送器 | 三阀组密封垫片 | 缠绕式石墨或聚四氟乙烯垫片，防止平衡阀与引压管接口发生高温高压泄漏。 | 是 | — | — |
| 主蒸汽温度热电偶 | — | 多点式铠装热电偶，K型或E型偶丝，配有保护套管。用于测量过热器出口高温高压蒸汽温度。 | 否 | 定期校验热电势，检查保护套管磨损和磨损，测量绝缘电阻，紧固接线。 | 套管严重减薄破裂或偶丝脆化断裂、热电势漂移严重无法修正时报废。 |
| 主蒸汽温度热电偶 | 铠装芯体 | 金属套管紧密压实氧化镁绝缘粉包裹热电偶丝，实现绝缘和热传导。 | 是 | — | — |
| 主蒸汽温度热电偶 | 接线盒密封垫片 | 硅橡胶或耐高温石棉垫片，防止水汽粉尘进入接线盒造成端子短路。 | 是 | — | — |
| 烟气氧量分析仪 | — | 原位安装或抽取式氧化锆探头，监测省煤器或空预器出口烟气含氧量，用于优化风煤比。含加热炉和检测器。 | 否 | 定期校准（通入标气），清洗或更换过滤器，清理探头积灰，检查加热温度。 | 锆管破裂、电极脱落或信号漂移不可逆且加热炉失效时整体报废。 |
| 烟气氧量分析仪 | 氧化锆传感器 | 核心元件，氧化钇稳定氧化锆陶瓷管，内外壁烧结多孔铂电极，产生氧浓差电势。 | 是 | — | — |
| 烟气氧量分析仪 | 烧结过滤芯 | 不锈钢或陶瓷材质，安装在探头前端，滤除烟气中粉尘，保护锆管。 | 是 | — | — |
| 炉膛火焰检测器 | — | 包含光敏传感器和信号处理单元，用于判别燃烧器火焰的有无。通常采用紫外或红外检测方式。 | 否 | 清洁探头透镜或光纤端面，测试自检功能及灵敏度，紧固信号电缆接头。 | 光敏元件老化失效、信号处理器烧毁或无法稳定输出火焰信号时整体报废。 |
| 炉膛火焰检测器 | 耐高温光学透镜 | 石英玻璃材质，隔离高温辐射并对特定波段光谱透光，易结焦污染。 | 是 | — | — |
| 炉膛火焰检测器 | 冷却风管密封圈 | 耐热橡胶或紫铜垫圈，密封冷却风道连接处，防止高温烟气反窜损坏探头。 | 是 | — | — |
| 电动调节阀 | — | 用于给水、减温水或燃油流量调节。由阀体、电动执行器和定位器组成，接收4-20mA信号连续控制开度。 | 否 | 执行器解体检查，更换盘根填料，校验定位器和反馈电位器，检查力矩开关。 | 阀体冲刷汽蚀严重内漏、阀杆弯曲断裂或电动头齿轮箱齿损报废且无配件更换时整体报废。 |
| 电动调节阀 | 阀芯阀座组件 | 经表面硬化处理的合金钢密封副，控制介质流通面积，长期处于冲蚀状态。 | 是 | — | — |
| 电动调节阀 | 石墨盘根填料 | 柔性石墨编织填料环，密封阀杆防止外漏，在频繁动作下易磨损。 | 是 | — | — |
| 气动执行机构 | — | 接收控制系统指令，驱动风门挡板动作。由薄膜或气缸、定位器、电磁阀组成，具备快开快关或定位功能。 | 否 | 检查膜片老化及漏气，更换定位器滤芯，润滑连杆轴承，测试行程及死区。 | 缸体拉伤锈穿、弹簧断裂或膜片老化严重且无法修复时整体报废。 |
| 气动执行机构 | 定位器滑阀组件 | 压电阀或喷嘴挡板机构的精密滑动部件，控制输出气压，对气源洁净度敏感。 | 是 | — | — |
| 气动执行机构 | “O”型密封圈 | 丁腈橡胶或氟橡胶材质，用于气缸活塞及端盖密封，磨损后导致动作迟滞。 | 是 | — | — |
| 给煤机变频器 | — | 交流变频调速装置，通过改变给煤机电机转速调节给煤量。含整流、逆变模块及控制主板。 | 否 | 定期清扫冷却风道及散热风扇，紧固功率端子，检查滤波电容容量及继电器触点。 | 主电路板烧毁、IGBT模块击穿且无同型号备件更换时整机报废。 |
| 给煤机变频器 | 直流母线滤波电容 | 铝电解电容器，储能滤波，稳定直流母线电压，长期高温运行易干涸失效。 | 是 | — | — |
| 给煤机变频器 | 散热风扇 | 含油轴承或双滚珠轴承轴流风扇，强制风冷散热，防尘网易堵转停转。 | 是 | — | — |
| 磨煤机润滑油站控制柜 | — | 集成PLC、继电器、接触器及接线端子，控制润滑油泵启停、电加热器投切，并采集油温、油压等信号。 | 否 | 紧固所有接线端子，清扫灰尘，测试备用泵联锁切换功能，校验油压开关设定值。 | 线缆绝缘老化短路、底板及母排严重锈蚀或PLC报废无法修复时整体报废。 |
| 磨煤机润滑油站控制柜 | 中间继电器 | 电磁继电器，用于信号隔离放大及逻辑联锁，触点频繁动作易拉弧氧化。 | 是 | — | — |
| 磨煤机润滑油站控制柜 | 控制柜防尘过滤棉 | 聚氨酯海绵材质，粘贴在柜门通风口，防止煤粉粉尘进入柜内造成短路。 | 是 | — | — |
| 分布式处理单元 | — | 完成系统数据采集、逻辑运算和控制输出的核心微机装置。包含电源、CPU、通信和I/O模块底座。 | 否 | 定期切换冗余测试，备份逻辑组态，更换故障I/O卡件，检查电池电量，清扫。 | 芯片级损坏无法修复、背板总线故障或停产无法获得备件导致系统瘫痪时整体报废。 |
| 分布式处理单元 | 底板总线连接器 | 印刷电路板接口，实现模块间通讯和供电，插拔磨损导致接触不良。 | 是 | — | — |
| 分布式处理单元 | 后备电池 | 锂电池，用于保存控制器内程序和数据，寿命终结导致断电丢失程序。 | 是 | — | — |
| 操作员站 | — | 工业级计算机及显示器，运行人机界面软件，提供操作员监视、报警及操作入口。 | 否 | 清理硬盘冗余数据，检查网络连接，排查系统软件故障，清洁滤网。 | 硬件主板或专业显卡烧毁无法更换同型号配件，或性能无法满足新版本软件要求时整体报废。 |
| 操作员站 | 工业硬盘 | 固态硬盘或机械硬盘，存储操作系统及监控软件运行数据，发生坏道或写入寿命耗尽会导致死机。 | 是 | — | — |
| 操作员站 | 液晶显示屏背光灯管 | CCFL或LED背光组件，提供屏幕亮度，老化后变暗、变色或闪烁。 | 是 | — | — |
| 炉膛安全监控系统逻辑柜 | — | 冗余或双通道安全PLC柜，执行锅炉燃烧器管理程序及主燃料跳闸逻辑。设有紧急停炉按钮继电器矩阵。 | 否 | 定期进行逻辑测试和通道自检，检查继电器触点状态，紧固安全接地线，更换老化接线。 | 冗余系统双通道同时失效无法恢复，或核心安全继电器无法采购备件时整体报废。 |
| 炉膛安全监控系统逻辑柜 | 安全继电器 | 强制导向导触点的冗余继电器结构，确保跳闸输出及反馈信号的确定性，防止触点粘连失效。 | 是 | — | — |
| 炉膛安全监控系统逻辑柜 | 抗浪涌压敏电阻 | 并联在电源及信号输入端，吸收雷击或操作过电压，保护内部弱电元件，过压击穿后呈短路失效状态。 | 是 | — | — |
| 电源冗余切换装置 | — | 双路进线自动切换器及冗余直流电源模块，向仪表和控制系统提供不间断的24V及48V工作电源。 | 否 | 定期做两路电源切换测试，测量电压纹波，清理接线端子，测试二极管冗余模块。 | 切换时间超标导致控制器重启，或功率模块老化无法满足负载需求时整体报废。 |
| 电源冗余切换装置 | 滤波电解电容 | 直流输出端铝电解电容，平滑滤波，内部电解液干涸后会导致输出电压干扰过大。 | 是 | — | — |
| 电源冗余切换装置 | 电源模块冷却风扇 | 小型直流轴流风扇，用于电源模组散热，机械磨损或卡死后造成模块过热保护。 | 是 | — | — |
| 烟气连续排放监测系统预处理柜 | — | 抽取式烟气采样复合处理单元。包含采样泵、冷凝器、蠕动泵、精细过滤器及流量计，向分析仪供气。 | 否 | 定期更换滤芯，检查并清洗抽气泵膜片，清理冷凝器换热管路，疏通排水管。 | 管路严重腐蚀泄漏，核心采样泵磨损超限无法建立流量时整体报废。 |
| 烟气连续排放监测系统预处理柜 | 蠕动泵软管 | 硅胶管或氟橡胶管，排除冷凝器中冷凝水，定期间歇运作，受挤压疲劳磨损。 | 是 | — | — |
| 烟气连续排放监测系统预处理柜 | 聚结过滤器滤芯 | PTFE超细玻璃纤维材质，过滤掉烟气冷凝后的细微尘埃，易堵塞致抽气流量降低。 | 是 | — | — |