# 进度报告: power - phase3.2_thermal_boiler_燃料供给与制备系统_components
> 时间: 2026-06-29 09:54:21

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 破碎机 | — | 用于将原煤或生物质破碎至满足流化要求的粒径（通常<10mm），多采用环锤式或齿辊式结构，利用冲击、挤压原理工作。 | 否 | 定期检查锤头或齿辊的磨损情况，监测电机电流与轴承温度，清理堵塞物。 | 当机体出现不可修复的裂纹、主要受力部件断裂或整体修复成本超过新机价值50%时，整体报废。 |
| 破碎机 | 锤头 | 高铬铸铁或锰钢材质，安装在转子盘上，通过高速旋转击打破碎物料，属于核心直接磨损件。 | 是 | — | — |
| 破碎机 | 筛板 | 铸钢或耐磨合金板材，位于破碎腔下部，控制排料粒径，开有特定孔径的筛孔。 | 是 | — | — |
| 破碎机 | 破碎机轴承 | 双列调心滚子轴承，支撑转子主轴，承受较大冲击载荷，需强制润滑。 | 是 | — | — |
| 振动筛 | — | 利用筛面振动松散物料，分离出合格粒径的燃料进入输送系统，不合格的大颗粒返回破碎机重新破碎。 | 否 | 定期检查筛网张紧度与磨损孔洞，检查激振器油位及减振弹簧状态。 | 框架结构疲劳开裂无法修复、激振系统失效且无配件更换时，整体报废。 |
| 振动筛 | 筛网 | 不锈钢或聚氨酯编织网或冲孔板，根据流化床对燃料粒径的要求选取不同目数或孔径。 | 是 | — | — |
| 振动筛 | 减振弹簧 | 钢制螺旋弹簧或橡胶复合弹簧，支撑筛体并隔离振动传递至基础，长期承受交变载荷。 | 是 | — | — |
| 皮带输送机 | — | 负责将破碎筛分后的燃料连续、平稳地输送至炉前给料仓，采用电机驱动滚筒与托辊组承载皮带循环运行。 | 否 | 定期调整皮带跑偏并清理滚筒积料，检查托辊转动灵活性，修补局部破损皮带。 | 机架严重腐蚀变形、皮带整体老化龟裂无法修补且驱动装置失效时，整体报废。 |
| 皮带输送机 | 输送带 | 耐热、耐磨多层织物芯或钢丝绳芯橡胶带，承载并输送物料，长期受物料冲击和摩擦。 | 是 | — | — |
| 皮带输送机 | 托辊 | 钢管与两端轴承座组成，通过短轴支撑皮带及物料重量，壳体和轴承因持续旋转易磨损卡涩。 | 是 | — | — |
| 皮带输送机 | 驱动滚筒 | 铸焊结构钢筒外覆橡胶层，通过摩擦力驱动皮带，依赖轴承支撑旋转，衬胶磨损后导致打滑。 | 是 | — | — |
| 称重给料机 | — | 位于炉膛入口前，精确控制入炉燃料量，通过皮带秤或螺旋秤称重传感器实现连续、定量给料，并利用机壳密封防止炉膛高温烟气反窜。 | 否 | 定期标定称重传感器零点与量程，清理传动部件积灰，检查密封风接口压力。 | 机体壳体烧穿或严重变形无法修复、传感器失效且无法更换时，整体报废。 |
| 称重给料机 | 称重传感器 | 高精度电阻应变片式传感器，安装于给料机支撑或悬吊处，实时输出物料重量信号。 | 否 | — | — |
| 称重给料机 | 螺旋输送叶片 | 耐磨钢或堆焊耐磨层，通过旋转推送燃料并形成料封防止烟气反窜，承受高温辐射和物料摩擦。 | 是 | — | — |
| 称重给料机 | 密封填料压盖 | 柔性石墨盘根或耐高温芳纶纤维编织填料，填充于轴端密封函，阻止烟气外泄和空气漏入。 | 是 | — | — |
| 石灰石给料机 | — | 独立于主燃料的给料通道，专门将脱硫用石灰石粉末定量输送至炉膛密相区，通常采用气力输送或螺旋给料方式。 | 否 | 定期检查石灰石粉仓下料是否顺畅，清理旋转给料阀叶片上的板结物料。 | 机体因腐蚀或磨损穿透、驱动装置卡死无法修复时，整体报废。 |
| 石灰石给料机 | 旋转给料阀 | 星形转子式结构，依靠多格叶轮的转动实现定量供料并隔绝炉内气压波动，叶片与壳体间隙需严格保持。 | 是 | — | — |
| 播煤风装置 | — | 接收来自物料循环系统的流化风或一次风，通过高速气流将燃料抛撒入炉膛，防止落料口局部堆积并辅助物料扩散。 | 否 | 检测风管风速与风压是否正常，清理风嘴结焦，检查耐热衬里脱落情况。 | 风管母材烧蚀穿孔无法修补、内部衬里大面积脱落堵塞风道时报废。 |
| 播煤风装置 | 防冲导流板 | 耐热不锈钢或耐磨合金铸造，安装于落料管出口与炉膛接口处，引导物料流动并承受高温烟气和物料直接冲刷。 | 是 | — | — |