# 进度报告: power - phase3.2_thermal_boiler_物料循环系统_components
> 时间: 2026-06-30 10:45:32

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|------|------|------|----------|----------|----------|
| 旋风分离器 | — | 利用离心力将高温烟气中的固体颗粒分离，由蜗壳入口、筒体、锥体及中心筒构成，内壁铺设耐磨耐火材料，出口连接立管。 | 否 | 停炉后清理内部积灰，检查耐磨衬里磨损与裂纹，测量中心筒壁厚，对局部损坏进行挖补或重浇。 | 当金属壳体严重高温变形或衬里大面积塌落无法修复时，整体切割，更换新分离器。 |
| 旋风分离器 | 中心筒 | 耐热不锈钢材质（如ZG4Cr26Ni4Mn3NRe），安装在分离器顶部出口，引导净化后烟气旋出，承受含尘气流的强烈冲刷。 | 是 | — | — |
| 旋风分离器 | 耐火耐磨衬里 | 高铝质、刚玉质或碳化硅质耐磨浇注料，通过锚固件固定于分离器内壁，隔离高温并抵抗物料磨蚀。 | 是 | — | — |
| 旋风分离器 | 入口防磨靶板 | 高铬铸铁（KmTBCr26）或耐磨陶瓷片，装于烟气入口楔形射流区，直接承受高浓度物料冲撞，保护壳体。 | 是 | — | — |
| 立管 | — | 连接旋风分离器椎体与回料阀的垂直承压管道，内部铺设厚层耐磨浇注料，依靠物料柱高度形成料封，防止烟气反窜。 | 否 | 检查立管是否存在过热鼓包，开孔检测内部浇注料残余厚度，必要时从人孔门进入局部修补。 | 壳体大面积磨穿或料柱压差无法维持时，切割拆除，整体更换立管段。 |
| 立管 | 耐火耐磨衬里 | 高强度耐磨浇注料（如莫来石或刚玉质），内掺钢纤维增韧，在立管内壁形成光滑防磨层，确保物料顺畅下滑。 | 是 | — | — |
| 立管 | 人孔门 | 耐热钢铸件，铰链式或压盖式密封结构，开设在立管特定标高段，为检修人员提供进入清理及检查内部衬里的通道。 | 否 | — | — |
| 膨胀节 | — | 不锈钢波纹补偿器，内设耐热钢导流筒，安装在分离器与立管或立管与回料阀之间，吸收系统高温竖向及横向热膨胀。 | 是 | 巡检波纹管表面有无开裂、鼓包或泄漏，检查导流筒焊缝，对轻微泄漏可临时包覆，整体损坏需停炉置换。 | 波纹管疲劳破损、腐蚀减薄至设计壁厚下限时，整体拆卸报废，更换新膨胀节。 |
| 膨胀节 | 导流筒 | 耐热不锈钢厚壁短管，固定在膨胀节内腔上游端，引导物料平滑通过，防止冲刷波纹管。 | 是 | — | — |
| 回料阀 | — | 非机械式返料器（U型或J型），由上升段、下降段、布风板及风室构成，接通高压流化风使立管中的物料流化并越过隔墙，以连续、无阀件的方式将物料送回炉膛。 | 否 | 定期流化测试，停炉后疏通堵塞的风帽小孔，检查布风板焊缝及隔板变形，修补脱落的内衬浇注料。 | 壳体发生贯穿性裂纹或隔墙坍塌、无法建立正常料封时，整体割除并更换回料阀总成。 |
| 回料阀 | 风帽 | 耐热合金钢（如ZG4Cr25Ni20Si2）钟罩式或蘑菇头式通风件，旋扣于布风板接口，均匀分配流化风，具备防漏渣结构。 | 是 | — | — |
| 回料阀 | 耐火耐磨衬里 | 低水泥结合刚玉浇注料，严格按回料阀空间流道敷设，形成耐高温且抗流化冲刷的内防护层。 | 是 | — | — |
| 回料阀 | 布风板 | 耐热钢板（16MnR或15CrMoR）水冷或自支撑结构，设有均匀分布的螺纹孔座安装风帽，作为流化床的基底与配风界面。 | 否 | — | — |
| 松动风/流化风管道 | — | 由风源母管、支管及调节阀门构成的绝热管路系统，向回料阀各风室及立管底部送入高压流化风与松动风，克服物料内摩擦实现流态化。 | 否 | 定期校核风量调节阀开度，清除过滤网堵塞物，检查接管处有无漏风并对焊缝裂纹补焊。 | 管道内部因冲刷减薄至穿孔，或因高温蠕变导致多处焊缝开裂无法切断更换单段时，整条管线报废。 |
| 松动风/流化风管道 | 耐磨弯头 | 内壁堆焊耐磨层或贴附氧化铝陶瓷片的虾米腰钢制弯管，安装在输送含尘气流转向处，抵抗高速颗粒冲刷磨损。 | 是 | — | — |
| 松动风/流化风管道 | 风量调节阀 | 耐高温不锈钢手动或电动调节蝶阀，按比例分配各风室流化风量，确保回料阀内物料流化均匀性与返料顺畅。 | 否 | — | — |
| 高温金属补偿器 | — | 多层不锈钢薄壁波纹管配合拉杆及内导流筒结构，安装在回料阀出口与炉膛返料口之间，吸收回料腿高温低应力复杂位移。 | 是 | 检查蒙皮或波纹管有无热斑烧穿、泄漏，检查拉杆螺栓是否松动或断裂，对破损波纹管进行外包裹堵漏或停炉更换。 | 波纹管层间开裂失稳，或内衬导流筒烧损塌陷堵塞返料通道时，整体废弃并更换。 |