# 进度报告: power - phase3.2_thermal_boiler_蒸汽发生与汽水系统_components
> 时间: 2026-06-29 10:09:47

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 省煤器 | — | 布置于尾部烟道，利用烟气余热加热锅炉给水的热交换部件。通常由多组蛇形管排和进出口集箱组成，提高给水温度以降低排烟损失。 | 否 | 定期检查管排磨损、积灰及外壁腐蚀情况，测量管壁厚度；进行声波或蒸汽吹灰以保持受热面清洁；检查并紧固进出口集箱的支吊装置。 | 当多根管壁减薄超过设计壁厚的1/3，或出现大面积腐蚀穿孔、频繁泄漏且堵管率超标时，部件整体判废更换。 |
| 省煤器 | 蛇形管排 | 由无缝钢管弯制而成的连续弯管组件，管外受烟气冲刷，管内流通高压给水。 | 是 | — | — |
| 省煤器 | 防磨护板 | 装于蛇形管排迎风面及弯头处的弧形钢板或角钢，材质多为耐磨合金钢，保护管壁免受飞灰直接冲刷。 | 是 | — | — |
| 省煤器 | 入口集箱 | 连接省煤器给水进口管道的厚壁圆筒容器，内设导流装置，将给水均匀分配至各蛇形管排。 | 否 | — | — |
| 省煤器 | 出口集箱 | 汇集各蛇形管排出口给水的集箱，装有放气阀和温度测点，将预热后的给水引出至汽包。 | 否 | — | — |
| 汽包 | — | 横置于炉顶外的圆筒形厚壁压力容器，是蒸发受热面的枢纽。内部设有汽水分离装置、排污管和加药管，完成汽水混合物的分离和蒸汽的初步净化。 | 否 | 每次停炉时进行内部宏观检查，重点检查汽水分离器、给水分配管的焊缝和腐蚀情况；校验双色水位计，确保水位显示清晰准确；定期拆检安全阀并做整定压力试验。 | 当筒体或封头发现严重晶间腐蚀、贯穿性裂纹或大面积氢鼓包，经强度校核不合格时，整体判废。 |
| 汽包 | 旋风采汽水分离器 | 装于汽包内部的立式圆柱形分离元件，利用离心力将汽水混合物中的水与蒸汽分离。 | 否 | — | — |
| 汽包 | 双色水位计 | 装于汽包外壁的液位测量表计，利用光和棱镜折射使汽水界面清晰显示，用于就地监视汽包水位。 | 是 | — | — |
| 汽包 | 弹簧式安全阀 | 装于汽包顶部的直接作用式安全阀，当压力超过整定值时自动开启排汽，防止汽包超压。 | 是 | — | — |
| 汽包 | 给水分配管 | 沿汽包长度布置的管系，带有均布小孔，将给水均匀喷洒至汽包水空间，减小热应力。 | 否 | — | — |
| 汽包 | 连续排污管 | 布置在汽包正常水位面下的多孔钢管，连续排出浓缩锅水，维持蒸汽品质。 | 否 | — | — |
| 汽包 | 加药管 | 伸入汽包水空间的管道，用于注入磷酸盐等药剂，防止传热面结垢。 | 否 | — | — |
| 水冷壁 | — | 炉膛四周由密排钢管组成的辐射受热面总称。通过管内水的蒸发吸收炉膛辐射热，同时冷却烟气并保护炉墙。通常由光管或膜式壁板焊装构成。 | 否 | 定期测量壁厚，检查向火面的高温腐蚀、磨损和结渣情况；通过割管取样分析内壁垢层，判断汽水侧结垢趋势；运行中监测炉膛出口温度，防止超温使管壁金属球化。 | 当多根管壁严重减薄或鼓包、发生频率大增的蠕变开裂，经大面积换管仍无法恢复膜式壁气密性时，部件整体判废。 |
| 水冷壁 | 膜式水冷壁管 | 扁钢与光管间隔焊接而成的气密性组装单元，作为炉膛的主受热面，材质通常为15CrMoG或20G。 | 是 | — | — |
| 水冷壁 | 壁温热电偶 | 点焊在水冷壁背火面的铠装测温元件，用于实时监测管壁温度，防止超温运行。 | 是 | — | — |
| 水冷壁 | 水冷壁下集箱 | 装于炉膛底部的水冷壁进口集箱，一端连接下降管，一端向水冷壁管分配水，兼具定期排污功能。 | 否 | — | — |
| 水冷壁 | 水冷壁上集箱 | 装于炉膛顶部的水冷壁出口集箱，汇集水冷壁产生的汽水混合物，由引出管导至汽包。 | 否 | — | — |
| 一级过热器 | — | 布置在尾部烟道或折焰角上方，用于将饱和蒸汽初步加热的管式受热面。采用顺流或逆流布置，以提高汽温。 | 否 | 定期检查管排的膨胀情况，确保活动支吊架无卡涩；测量最外层管壁厚度及氧化皮厚度，评估过热器管的使用寿命；在停炉后检查穿墙管的密封结构和机械碰磨痕迹。 | 当管外壁氧化皮过度脱落堆积堵塞、管内壁过度减薄或发生过热爆管，且整段管排的剩余寿命不足一个检修周期时，整体更换。 |
| 一级过热器 | 过热器管排 | 由合金钢管（如12Cr1MoVG）构成的U形或蛇形管束，承受高温高压蒸汽。 | 是 | — | — |
| 一级过热器 | 管夹与定位块 | 用于固定并保证管排节距的耐热合金钢夹持件，防止管束振动和出列。 | 是 | — | — |
| 一级过热器 | 进口集箱 | 接收来自汽包的饱和蒸汽，并将其均流分配至一级过热器各管排的厚壁集箱。 | 否 | — | — |
| 一级过热器 | 出口集箱 | 汇集一级过热器出口蒸汽，经连接管送往下级减温器的集箱。 | 否 | — | — |
| 二级过热器 | — | 布置在炉膛出口或更高烟温区域的高温过热器，将蒸汽最终加热到额定出口温度。通常采用屏式结构。 | 否 | 重点监视管壁温度曲线，严防长时间超过材质许用温度上限；检查高温蠕变变形，利用专用卡规测量管径涨粗情况；定期进行金属金相复型检测，评估材料球化级别。 | 当屏式管排出现严重变形、大量管段球化达到5级或已发生多次因材质劣化导致的爆管事故时，整体判废更换。 |
| 二级过热器 | 屏式管排 | 由多根U形合金钢管（如T91、T92）并排构成的全悬挂式受热屏，接受炉内强烈辐射与对流热。 | 是 | — | — |
| 二级过热器 | 进口集箱 | 接收来自减温器的蒸汽，并将其分配至各屏式管排的集箱，布置于炉顶上方。 | 否 | — | — |
| 二级过热器 | 出口集箱 | 汇集屏式管排出口的合格过热蒸汽，经主蒸汽管道引出至汽轮机的终端集箱。 | 否 | — | — |
| 减温器 | — | 设于一、二级过热器之间或出口的调温装置。采用喷水或面式热交换方式，通过调节冷却水量来控制主蒸汽温度在合格范围内。 | 否 | 运行中定期做保护动作试验，检查喷水调节阀的线性调节特性；停炉后检查喷嘴雾化效果、内套筒焊缝有无裂纹；检查喷水截止阀和逆止阀的严密性，杜绝内漏。 | 当减温器简体出现不可修复的贯穿性热疲劳裂纹，或内部文丘里管严重变形、断裂导致无法正常雾化时，整体判废。 |
| 减温器 | 喷水雾化喷嘴 | 装在喷水管端部的耐热不锈钢细孔喷头，将减温水雾化成细滴，以加快与蒸汽的混合蒸发。 | 是 | — | — |