# 进度报告: power - phase3.2_wind_风电机组_电力变换系统_components
> 时间: 2026-06-24 17:03:22

| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|------|------|------|----------|----------|----------|
| 机侧变流器功率模块 | — | 三相桥式IGBT功率单元，将发电机输出的变频交流电整流为直流电。含散热基板、直流母线排和光纤接口，支持模块化更换。 | 是 | 定期清灰、紧固直流母线连接，测量IGBT导通压降，测试驱动信号，更换失效模块。 | 拆解后有色金属回收，半导体器件按电子废弃物规范处置。 |
| 机侧变流器功率模块 | IGBT模块 | 绝缘栅双极型晶体管与续流二极管集成封装，实现高速开关控制，基板材质氮化铝或铜基。 | 是 | — | — |
| 机侧变流器功率模块 | 驱动与保护板 | PCB板载驱动芯片、短路保护电路及光纤收发器，贴装于IGBT上方，实现门极驱动与状态反馈。 | 是 | — | — |
| 机侧变流器功率模块 | 散热器 | 强制风冷或液冷铝质散热体，与IGBT基板紧密贴合，导热硅脂填充缝隙，带走开关损耗热量。 | 否 | — | — |
| 机侧变流器功率模块 | 直流母线电容组 | 低感薄膜电容器组，并联于直流母排，吸收纹波电流并稳定直流电压，外覆绝缘壳体。 | 是 | — | — |
| 网侧变流器功率模块 | — | 三相桥式IGBT功率单元，将直流电逆变为与电网同步的交流电，结构同机侧模块，可互换。具备电网故障穿越控制接口。 | 是 | 同机侧变流器，定期清灰、检查直流母线连接，进行功率循环试验验证开关特性，更换劣化模块。 | 拆解分类回收，含贵金属的电路板由专业电子废弃物处理厂回收。 |
| 网侧变流器功率模块 | IGBT模块 | 同机侧IGBT模块，耐压等级按直流母线电压选定，开关频率适应网侧滤波要求。 | 是 | — | — |
| 网侧变流器功率模块 | 驱动与保护板 | 集成电网同步检测电路和PWM生成逻辑，通过光纤与主控通讯，具备过流、过温保护功能。 | 是 | — | — |
| 网侧变流器功率模块 | 散热器 | 同机侧散热器，材质铝合金，可能共用液冷回路，维持IGBT结温在安全范围内。 | 否 | — | — |
| 网侧变流器功率模块 | 直流母线电容组 | 与机侧共用直流母线，此处指网侧模块内安装的分布式吸收电容，降低寄生电感影响。 | 是 | — | — |
| 直流母线电容器组 | — | 集中式直流支撑电容器组，由多只薄膜电容串并联构成，承担直流环节储能与纹波抑制，装于金属柜内。电容组含放电电阻和熔断器。 | 是 | 定期测量电容值及损耗角，检查熔断器状态，使用红外热像仪检测热点，清洁端子，平衡压差。 | 薄膜电容按一般工业废物处置，含浸渍剂的需特殊处理，金属外壳回收。 |
| 直流母线电容器组 | 薄膜电力电容 | 金属化聚丙烯薄膜卷绕芯子，耐压高、低ESR，单只容量数百μF，铝壳封装。 | 是 | — | — |
| 直流母线电容器组 | 熔断器 | 快速熔断器，串联于电容支路，当电容器短路时熔断隔离，防止连锁损坏。 | 是 | — | — |
| 直流母线电容器组 | 放电电阻 | 高阻值功率电阻，并联于电容端子，断电后泄放残余电荷至安全电压，确保检修安全。 | 否 | — | — |
| 直流电抗器 | — | 铁芯或空心电抗器，串联于直流母排正负极，限制电流纹波及短路电流上升率，改善电能质量。铁芯电抗器含线圈和硅钢片。 | 否 | 定期清扫绝缘表面，紧固连接螺栓，测量电感值和绝缘电阻，监听异常振动噪音，必要时补漆。 | 拆解后铜线圈回收，铁芯作为废钢回收，绝缘材料按一般固废处理。 |
| 直流电抗器 | 线圈 | 铜或铝扁线绕制，绝缘等级F/H，浸渍绝缘漆，承担直流电流，产生磁场储能。 | 否 | — | — |
| 直流电抗器 | 铁芯 | 取向硅钢片叠装，开气隙以线性化电感，通过夹件和拉紧螺杆固定，降低漏磁。 | 否 | — | — |
| 制动斩波单元 | — | 由IGBT斩波器模块和制动电阻组成，当直流母线过压时导通，将能量耗散于电阻上，保护变流器。常为独立抽屉式组件。 | 是 | 检查斩波器触发逻辑，测试电阻冷态阻值，清理通风风道，紧固功率接线，更换失效器件。 | 电阻丝回收或作为废金属，IGBT模块及驱动板按电子废物处置。 |
| 制动斩波单元 | 斩波器IGBT模块 | 单管或半桥IGBT封装，承受全直流母线电压，过流能力强，配有独立散热器。 | 是 | — | — |
| 制动斩波单元 | 制动电阻 | 不锈钢或镍铬合金电阻带，绕制或冲压成型，外壳带冷却风孔，功率可达数百千瓦，可承受短时过载。 | 是 | — | — |
| 网侧滤波器 | — | LCL型无源滤波装置，连接于网侧变流器输出端与升压变压器之间，衰减开关频率谐波，使并网电流满足电能质量要求。由网侧电抗器、滤波电容和阻尼电阻构成。 | 否 | 定期检查电抗器绝缘及温升，测试电容容量和绝缘，清理电阻表面积灰，测量各元件连接紧固。 | 电抗器铜铁回收，滤波电容按电子废弃物处理，电阻作为一般金属回收。 |
| 网侧滤波器 | 网侧电抗器 | 三相铁芯电抗器，电感值数百μH，铜绕组，与变压器漏感协同滤除高次谐波，支撑电流环控制。 | 否 | — | — |
| 网侧滤波器 | 滤波电容器 | 交流滤波薄膜电容，星型或三角型连接，容值数十μF，耐压690V及以上，通过接触器投切。 | 是 | — | — |
| 网侧滤波器 | 阻尼电阻 | 功率绕线电阻，与滤波电容串联，抑制LCL谐振尖峰，阻值数欧姆，装于铝壳散热鳍片内。 | 否 | — | — |
| 升压变压器 | — | 油浸式或干式三相双绕组变压器，将变流器输出的低压（如690V）升压至中压（如35kV）馈入电网。含绕组、铁芯、绝缘系统、冷却装置及监测仪表。 | 否 | 定期取油样色谱分析，测量绝缘电阻及介质损耗，检查套管清洁度，紧固接头，校验瓦斯继电器。 | 排油后拆解，硅钢片与铜材回收，绝缘油由专业资质单位净化或焚烧，壳体作废钢。 |
| 升压变压器 | 高压绕组 | 铜导线绕制，层间绝缘为电缆纸或Nomex，承受系统最高电压，端部采取静电环绕式屏蔽。 | 否 | — | — |
| 升压变压器 | 低压绕组 | 铜箔或导线绕制，电压等级0.69kV，结构紧凑，承受大电流，采用换位导线减小涡流损耗。 | 否 | — | — |
| 升压变压器 | 铁芯 | 冷轧取向硅钢片阶梯接缝叠积，全斜无孔绑扎结构，降低空载损耗和噪音。 | 否 | — | — |
| 升压变压器 | 高压套管 | 瓷套或复合绝缘外套，内部导电杆采用均压设计，用于高压绕组引出与外部接线。 | 否 | — | — |
| 升压变压器 | 绝缘油 | 环烷基矿物油或酯类油，填充于变压器油箱内，承担绝缘和散热，可能含抗氧化添加剂。 | 是 | — | — |
| 并网开关柜 | — | 金属封闭式开关设备，内含真空断路器、接地开关、电流互感器及避雷器，实现升压变压器与中压电网的受控连接与保护。 | 否 | 定期检查操作机构灵活性，测量断路器触头磨损和绝缘电阻，进行保护继电器校验，清扫柜内积尘。 | 断路器灭弧室按规范处理，金属柜体回收，电流互感器等电子元件按电子废物处置。 |
| 并网开关柜 | 真空断路器 | 三相联动机构，真空灭弧室触头，可切断负荷和故障电流，配弹簧操动机构。 | 是 | — | — |
| 并网开关柜 | 电流互感器 | 环氧浇注绝缘，二次绕组输出保护与计量电流信号，变比根据容量选定，二次侧接地防护。 | 否 | — | — |
| 并网开关柜 | 氧化锌避雷器 | 非线性电阻片密封于瓷套内，限制操作过电压和雷电侵入波，保护变压器绝缘。 | 是 | — | — |
| 并网开关柜 | 接地开关 | 手动或电动操作机构，与断路器联锁，合闸后使母线侧接地，保障检修安全。 | 否 | — | — |
| 变流器控制柜 | — | 集成主控板、采集板、通讯模块及人机界面的电气控制柜，执行矢量控制算法与保护逻辑，协调机侧与网侧变流器运行。柜内配置加热器和温控风扇。 | 否 | 定期检查控制电源及UPS功能，备份参数配置，紧固端子排，清洁电路板积尘，更新固件以修复已知缺陷，检查光纤通讯光功率。 | 拆卸可用备件后，柜体作废钢回收，含电池的电路板按电子废弃物规范处置。 |
| 变流器控制柜 | 主控制器 | DSP、FPGA或ARM核心板卡，运行变流器控制固件，通过光纤接口与各功率模块实时交换开关指令和状态信号。 | 否 | — | — |
| 变流器控制柜 | 模拟量与数字量采集板 | 多层PCB集成信号调理电路、ADC及光耦隔离，采集电网电压、电流及温度等信号，经过滤波后上传主控制器。 | 是 | — | — |
| 变流器控制柜 | 不间断电源 | 在线式UPS，含铅酸或磷酸铁锂电池组，当电网跌落时提供后备控制电源，维持控制器和保护回路短时运行。 | 是 | — | — |
| 变流器冷却系统 | — | 强制液冷循环系统，为机侧和网侧功率模块、直流电抗器等发热元件散热，包含水泵、管路、换热器及膨胀罐，维持冷却液温在设定范围。 | 否 | 定期检查液位和管路渗漏，检测冷却液电导率与PH值并及时更换，清洁换热器翅片，测试水泵电机绝缘和运转噪音。 | 排空冷却液按危废处理，铜铝换热器及管路回收，水泵电机按一般机电产品拆解回收。 |
| 变流器冷却系统 | 循环水泵 | 不锈钢或工程塑料离心泵，提供冷却液循环动力，配有热保护电机，支持调速以节能和适应热负荷变化。 | 是 | — | — |
| 变流器冷却系统 | 水-空气换热器 | 铜管铝翅片式散热芯体与风扇组成，将冷却液热量散至空气中，风扇由温控信号控制启停。 | 否 | — | — |
| 变流器冷却系统 | 膨胀罐 | 钢制或隔膜式压力容器，补偿冷却液热胀冷缩引起的体积变化，保持系统压力稳定，防止气蚀。 | 否 | — | — |
| 直流母线 | — | 叠层低电感铜排或铝排，连接机侧、网侧变流器与直流电容器组，传输直流功率并支持高纹波电流。包含绝缘支撑和均流设计。 | 否 | 定期紧固母排连接螺栓至规定力矩，用红外热像仪检查热点，清洁绝缘支撑表面积尘，测量绝缘电阻，必要时重做绝缘包扎。 | 铜铝排材高价值回收，绝缘支撑及包扎材料作为一般固废处理。 |
| 直流母线 | 叠层母排 | 正负极铜排间夹绝缘薄膜叠压成型，通过物理结构互消互感降低杂散电感，表面可镀锡或镍防氧化。 | 否 | — | — |
| 直流母线 | 绝缘支撑子 | SMC或DMC模塑料成型支柱，支撑母排并保证电气间隙和爬电距离，通过螺栓固定于柜体骨架。 | 是 | — | — |