# 进度报告: power - phase3_pv_SCADA监控系统_components
> 时间: 2026-06-01 22:37:31

| 部件名称 | 父部件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|----------|--------|------|----------|----------|----------|
| 监控计算机 | — | 运行SCADA服务器软件，负责数据采集、处理和存储（来源：[1]） | 是 | — | — |
| 不间断电源(UPS) | 监控计算机 | 在市电中断时提供后备电力，防止数据丢失和硬件损坏（来源：[6]） | 是 | 每月检查面板显示状态，每半年做一次充放电测试，清洁通风口（来源：[6]） | 电池续航严重下降无法通过更换电池恢复，或主机电路板烧毁时，整机断电后拆卸更换，电池按危废回收（来源：[6]） |
| 硬盘/磁盘阵列 | 监控计算机 | 存储历史数据、报警日志、系统配置及应用软件（来源：[1]） | 是 | 每月检查S.M.A.R.T.信息，每季度清理冗余数据，确保阵列状态正常（来源：[2]） | 出现大量坏道或阵列降级无法重建时，更换同型号硬盘，退役硬盘须物理销毁（来源：[2]） |
| 网络通信设备 | — | 含交换机、路由器，构建系统各节点间的数据通信链路（来源：[1]） | 否 | — | — |
| 工业防火墙 | 网络通信设备 | 隔离控制网络与信息网络，过滤非法访问，保障工控安全（来源：[4]） | 否 | 每季度更新入侵检测规则库，检查访问控制列表，备份安全配置（来源：[4]） | 硬件故障导致无法启动或规则库停止更新支持时，断电替换并导入最新安全策略（来源：[4]） |
| GPS时钟同步装置 | 网络通信设备 | 接收卫星信号，为全系统提供高精度统一时间基准（来源：[4]） | 是 | 每月检查卫星锁定状态及天线接口，每季紧固接插件，维持天线视野开阔（来源：[4]） | 搜星失败且模块老化无法锁定，或守时偏差超标无法校准，整体拆卸更换并重做天线接头防水（来源：[4]） |
| 远程终端单元(RTU) | — | 现场安装，采集传感器信号并执行控制指令（来源：[1]） | 是 | — | — |
| 模拟量输入模块(AI) | 远程终端单元(RTU) | 采集温度、压力、液位等变送器输出的4-20mA或电压信号（来源：[7]） | 是 | 每月检查通道精度，每季度清洁接线端子，紧固屏蔽层接地（来源：[7]） | 通道隔离损坏或采样值漂移超出校准范围且无法修复时，拆卸模块并更换，送修旧件（来源：[7]） |
| 开关量输入模块(DI) | 远程终端单元(RTU) | 采集阀门开关、设备启停等无源/有源触点状态信号（来源：[7]） | 是 | 每月进行SOE（事件顺序记录）测试，检查防抖动设置，清洁端子排（来源：[9]） | 多路通道失效或光电耦合器老化导致状态误判时，断电拆卸更换并校验（来源：[7]） |
| 开关量输出模块(DO) | 远程终端单元(RTU) | 输出干接点或电压信号，驱动中间继电器、电磁阀等执行元件（来源：[7]） | 是 | 每月测试输出继电器动作，检查触点无烧蚀，紧固接线（来源：[5]） | 继电器动作次数超限或触点阻值过大，无法切换负载时，模块整体拆卸更换（来源：[5]） |
| 通信模块 | 远程终端单元(RTU) | 实现RTU与主站间的数据交换，支持以太网、串口、无线等协议（来源：[4]） | 否 | 每月检查通信状态指示灯，监控误码率，保持固件版本与主站兼容（来源：[2]） | 物理接口损坏或频繁掉线无法通过重置解决，拆下模块断电更换并重新分配地址（来源：[2]） |
| 电源模块 | 远程终端单元(RTU) | 将外部供电转换为RTU内部各模块所需的稳定直流电压（来源：[7]） | 是 | 每月测量输出电压是否稳定，检查电解电容无鼓包，清理通风口防尘（来源：[7]） | 输出电压异常、风扇停转且无法修复，导致系统频繁重启，整体拆卸更换（来源：[7]） |
| 人机界面(HMI) | — | 提供图形化操作界面，显示设备状态与报警（来源：[1]；[2]） | 是 | — | — |
| 显示面板/触摸屏 | 人机界面(HMI) | 液晶显示与触控输入单元，提供操作员与系统交互的窗口（来源：[2]） | 是 | 每周使用防静电清洁剂擦拭，避免尖锐物触碰，保持背光亮度设置合理（来源：[2]） | 屏幕碎裂、大面积触控失灵或背光严重老化变暗无法读取时，更换前面板总成（来源：[2]） |
| 操作员站软件 | 人机界面(HMI) | 运行SCADA客户端，提供流程图、趋势曲线、报警列表等画面（来源：[7]） | 否 | 每月检查软件运行日志，每季度备份历史数据及工程文件，定期修改操作密码（来源：[7]） | — |
| 安全监测装置 | — | 如限位开关、过载保护器，实时保障设备运行安全（来源：[5]） | 是 | — | — |
| 急停按钮 | 安全监测装置 | 紧急情况下手动拍下，强制切断关键动力电源或执行安全逻辑（来源：[5]） | 是 | 每月进行动作测试，检查按钮无卡涩，触点常闭回路完好，玻璃罩无破损（来源：[5]） | 机械锁定机构损坏无法自锁或复位，触点阻值异常，整体更换并测试安全回路（来源：[5]） |