# 进度报告: power - phase3_pv_直流配电柜_components
> 时间: 2026-06-01 21:18:34

| 部件名称 | 父部件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 柜体及结构件 | — | 提供设备物理支撑、防护及接地系统，包括框架、门板、侧板、顶盖、底座及接地母线。 | 否 | — | — |
| 门锁及铰链 | 柜体及结构件 | 确保柜门正常开闭与锁紧，保护内部器件。 | 是 | 每季度检查开合灵活性，加注润滑油；检查锁具是否正常。（来源：通用配电柜维护手册） | 若铰链变形导致门体无法闭合或锁具卡死无法修复，需整体更换。拆除时需先卸下门板，防止倾倒。（来源：通用配电柜维护手册） |
| 防护密封条 | 柜体及结构件 | 密封柜门与柜体缝隙，实现规定的防护等级（IP等级），防尘防潮。 | 是 | 每半年检查密封条是否老化、变形或脱落，清理积尘。（来源：DL/T 5186） | 若出现硬化、永久变形、弹性丧失或破损，需剥离旧条，清洁粘接面后更换新密封条，确保粘接牢固。（来源：DL/T 5186） |
| 主母线及汇流排 | — | 导体系统，用于汇集和分配电能（直流配电柜中为直流电能），连接进线端与各馈电回路，通常包含正负极母排。 | 否 | — | — |
| 铜/铝母线 | 主母线及汇流排 | 大电流载流导体，传输主回路电流。 | 否 | 每年定期紧固连接螺栓至规定力矩，检查表面氧化和腐蚀情况，进行红外测温。（来源：DL/T 5186） | 若发现深度氧化、严重腐蚀、或截面积因烧蚀减少超过5%，则需拆除并更换。拆除时应先切断上级电源并验电。（来源：DL/T 5186） |
| 绝缘支撑件 | 主母线及汇流排 | 固定母线并实现相间及对地的电气隔离（直流配电柜中为正负极间及对地）。 | 是 | 每半年清洁表面灰尘，检查有无裂纹、爬电痕迹或碳化迹象。（来源：Q/GDW 11628） | 若绝缘电阻测试不合格，或出现明显裂纹、严重碳化通道，需在断电后拆卸更换，注意安装时的电气间隙与爬电距离。（来源：Q/GDW 11628） |
| 进线断路器/隔离开关 | — | 电源总进线端分合、隔离及过载短路保护（直流配电柜需满足直流灭弧要求）。 | 否 | — | — |
| 主触头 | 进线断路器/隔离开关 | 接通和分断主回路电流的核心执行构件。 | 是 | 每年检测接触电阻，观察有无发黑、烧灼氧化，必要时用细锉打磨。（来源：DL/T 5186） | 若接触电阻超标且打磨无效，或触头磨损超过原厚度1/3，需按制造商说明书拆除并更换触头组件。（来源：DL/T 5186） |
| 灭弧室 | 进线断路器/隔离开关 | 用于熄灭电弧（直流电弧），常采用磁吹或栅片结构。 | 是 | 每次故障跳闸后或每年检查一次，清理内部金属颗粒和烟灰，检查灭弧栅片烧损情况。（来源：DL/T 5186） | 若栅片严重烧损、变形或绝缘外壳开裂，需在断路器退出运行后，按操作手册拆除并更换。（来源：DL/T 5186） |
| 操作机构 | 进线断路器/隔离开关 | 传递人力或电力以实现开关分/合闸动作。 | 否 | 每年对传动部分加注润滑油，检查弹簧、连杆有无卡涩或锈蚀。（来源：通用电气设备维护规程） | 若机构变形、卡死且无法修复，需在确保分闸储能释放后，整体更换操作机构模块。（来源：通用电气设备维护规程） |
| 智能控制单元 | 进线断路器/隔离开关 | 采集电流、电压信号，实现过载、短路等保护逻辑与通信功能。 | 否 | 每半年测试保护功能设定值是否准确，检查通信接口和固件版本。（来源：GB 14048.2） | 若电子板件受潮腐蚀，或自检失败、驱动异常，需替换新品，更换前注意断开二次回路电源并做好防静电措施。（来源：GB 14048.2） |
| 馈电回路组件 | — | 将主母线电能分配给各路负载，包含保护与控制器件。 | 否 | — | — |
| 分支断路器/熔断器式刀开关 | 馈电回路组件 | 对各分支电路提供分断、隔离及保护。 | 否 | — | — |
| 熔断体 | 分支断路器/熔断器式刀开关 | 通过自身熔断切断故障电流，实现过载和短路保护。 | 是 | 每月巡查外观有无变色、破损；定期测量两端压降判断是否老化。（来源：GB 13539.1） | 熔断后，使用专用手柄在断电状态下更换同规格型号熔断体，严禁带载操作或使用不合格品替代。（来源：GB 13539.1） |
| 二次控制与监控单元 | — | 提供控制电源、信号采集、通信及人机交互功能。 | 否 | — | — |
| 智能电量仪表 | 二次控制与监控单元 | 实时测量和显示电压、电流、功率、电度等电气参数，并提供通信功能。 | 否 | 每年校准一次测量精度，检查显示是否正常、通信是否畅通。（来源：DL/T 5186） | 若显示屏花屏、按键失灵或测量误差超限且无法校准，需在断开二次电源和信号线后更换仪表。（来源：DL/T 5186） |
| 开关电源模块 | 二次控制与监控单元 | 将输入交流或直流电转换为稳定的低压直流电，为控制器和仪表供电。 | 是 | 每季度检查散热风扇运转及积灰情况，测量输出电压是否稳定。（来源：通用工业电源维护规范） | 若输出电压异常波动、纹波过大或模块过热鼓包，需在断电后拆除接线，整体更换模块。（来源：通用工业电源维护规范） |
| 直流配电监控模块 | 二次控制与监控单元 | 通过RS485总线采集直流馈电回路电压、电流、开关状态及告警信息，上传至监控主机，实现配电系统智能监控。（来源：Vertiv NetSure HVT 产品手册） | 否 | 每季度检查通信状态指示灯，清除模块积尘；验证告警功能是否正常。（来源：Vertiv NetSure HVT 产品手册） | 若出现通信持续中断、自检失败或电路板腐蚀，需切断电源和通信线后拆除更换。（来源：Vertiv NetSure HVT 产品手册） |
| 浪涌保护器 (SPD) | — | 泄放线路上的雷电或操作过电压（直流线路），保护后端设备免受瞬态过电压损害。 | 否 | — | — |
| 压敏电阻/放电管模块 | 浪涌保护器 (SPD) | 执行过电压限制和泄放电流的核心元件。 | 是 | 雨天或雷季后巡查，通过热脱离指示窗口或遥信接点判断其状态；无指示功能者参照GB 18802.1测试压敏电压。（来源：GB/T 18802.12） | 若指示窗口变红、压敏电压变化率超过±10% 或发生外壳开裂，须在停电或确认安全状态下按型号规格更换模块，遵循防爆防护要求。（来源：GB/T 18802.12） |