# 进度报告: power - phase4_hydro_eq_7906_UPS蓄电池组_faults
> 时间: 2026-05-05 09:00:19

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 蓄电池极板硫化 | 化学/电气 | 严重 | 长期欠充或放电后未及时充电，极板表面生成粗大硫酸铅结晶，阻塞活性物质，内阻增大。 | 充电时电压快速升高，放电时容量显著下降，极柱有白色粉末，外观极板硬化。 | 单体电压偏差>0.1V[电气]；内阻增幅>50%[物理]；充电末期电压>2.4V/单体[电气] | 内阻测试仪[离线]；放电容量测试[离线]；外观检查[在线] | 充电末期单体电压大于2.5V且5小时率放电容量低于额定80%，判定硫化。 | 采用小电流（0.05C10）长时间充电或脉冲修复，必要时更换。工具：智能充电机、内阻测试仪。 | 确保浮充电压正确，避免长期欠充，定期均衡充电。 | 使用临时电源并联支持，待停机处理。 | 可能导致整组电池容量不足，UPS后备时间缩短。 | DL/T 724-2000；IEEE 450 | 某电厂因浮充电压设置偏低致整组硫化，放电仅维持10分钟。 | 每季度测量内阻及浮充电压，每年一次容量核对性放电。 | 修复后容量仍低于额定80%，或内阻超过初始值1.5倍。 |
| 蓄电池热失控 | 热/化学 | 危急 | 内阻增大或环境温度过高，导致充电时热量积聚，温升使内阻进一步下降引起更大电流，恶性循环使内部短路或鼓胀。 | 外壳发烫（>50℃），安全阀喷酸，蓄电池鼓胀变形，有酸雾气味。 | 充电电流突增>10%[电气]；壳体温度>45℃[物理]；浮充电流长期>1A/100Ah[电气] | 红外测温[在线]；BMS监控[在线]；人工巡检[在线] | 充电电流持续上升且温度超45℃，或浮充电流异常增大时判定热失控。 | 立即停止充电，打开空调强制通风冷却，严禁继续运行。更换故障电池并检查充电机限流功能。 | 设置温度补偿充电，浮充电压-3mV/℃/单体；保持通风及空调正常。 | 切断蓄电池回路，使用旁路电源应急。 | 可能引起火灾、爆炸，并损坏充电机。 | DL/T 5044-2014；GB 50172 | 某数据中心因空调故障，蓄电池室温度升至55℃，引发热失控整组鼓胀。 | 日常巡检记录环境温度（<25℃），每季度检查充电限流和温度补偿。 | 外壳严重变形、漏液或经历热失控后，无论电性能如何均报废。 |
| 蓄电池连接条断裂或松动 | 机械/电气 | 一般 | 安装扭矩不足或运行振动导致连接螺栓松动，接触电阻增大，接触面氧化烧蚀。 | 连接处有明显氧化、变色，局部发热，带载时连接条处打火。 | 连接压降>10mV（满载）[电气]；测温温差>5℃[物理]；紧固扭矩<5Nm[物理] | 红外热像[在线]；直流钳形表测压降[带电]；力矩扳手检查[离线] | 满载时连接点压降大于15mV且温升大于10K，判断松动故障。 | 清洁氧化面，重新紧固至规定扭矩（如12-15Nm），涂抹导电膏。工具：力矩扳手、铜丝刷。 | 定期紧固检查，涂抹抗氧化剂，使用双螺母防松。 | 临时用跨接线短接，但需降功率运行。 | 局部过热可能导致连接条熔断，整组失效。 | GB 50172 | 某变电站因连接螺栓未紧固，大电流下烧断汇流排，直流系统失压。 | 每半年用红外测温检查连接点，每年用力矩扳手复紧一次。 | 连接条有熔蚀痕迹或螺栓孔滑丝，则必须更换连接条及螺栓。 |
| 蓄电池内部短路 | 电气/化学 | 危急 | 隔板老化破损、活性物质脱落过多或枝晶搭接，导致单体内正负极直接接触。 | 该单体电压低于组平均0.3V以上，充电时发热严重，外壳温度异常高。 | 单体电压<1.8V[电气]；内阻明显低于同组[物理]；充电时温度梯度>10℃[物理] | BMS监控[在线]；便携式内阻仪[离线]；红外测温[在线] | 单体电压持续低于1.8V且无法充高，内阻极小且有发热，判定短路。 | 更换故障单体，严禁继续使用。检查充电电压设定，拆解前先充分放电。 | 控制充电纹波，防止枝晶生长；选用高质量隔板。 | 立即断开该电池回路，降功率运行。 | 可能引发电池反极甚至爆炸，拉低整组电压。 | DL/T 724-2000 | — | 每季度内阻检测，对比历史数据，内阻突然下降30%以上需拆解检查。 | 内部短路故障不可修复，直接报废。 |
| 蓄电池壳体破裂漏液 | 机械/化学 | 严重 | 外力撞击、老化脆化或热失控导致壳体出现裂纹，电解液渗漏。 | 地面有积液，极柱有爬酸，壳体可见裂纹，有强烈酸味。 | 绝缘电阻<100kΩ[电气]；液面已不可见[状态量]；pH试纸变红[化学] | 目视巡检[在线]；绝缘监测仪[在线]；pH试纸[离线] | 发现可见漏液或绝缘电阻低于50kΩ，且单体电压异常即判壳裂。 | 更换破损电池，清理漏液并用碳酸氢钠中和，检查绝缘。 | 搬运使用专用工具，避免撞击；保持环境温度，防止塑料老化。 | 清理后临时接入备用单体。 | 漏液导致接地故障，腐蚀机柜，严重时直流接地报警。 | GB 50172 | — | 日常巡检观察外壳完整性及洁净度，每班次检查。 | 壳体有裂纹、鼓包或渗液痕迹，立即报废。 |
| 蓄电池开路故障 | 电气 | 危急 | 内部汇流排断裂、极柱熔断或连接处完全断开，导致整个电池支路高阻或断路。 | 测量该单体两端电压为充电机电压（超高），放电时无输出，整组电压异常。 | 单体充电电压接近充电机总压[电气]；单体电阻>1Ω[物理]；实际容量为0[状态量] | BMS监控[在线]；万用表测量[离线]；放电测试[离线] | 测量单体电压等于充电机总电压，无法放电，判定开路。 | 更换故障电池，检查充电系统是否有过流冲击。 | 定期内阻测试，发现内阻异常升高及时更换。 | 旁路该电池组，临时降低负载。 | 会造成整组蓄电池无法提供后备，UPS掉电。 | IEEE 450 | 某化工企业UPS因单体开路导致市电中断后负载立即停运。 | 每季度全测内阻，每年一次容量测试，观察内阻变化趋势。 | 内阻超过初始值200%或鉴定为开路，必须报废。 |
| 浮充电压异常导致整组性能劣化 | 电气/化学 | 一般 | 充电机输出电压偏移，长期过充导致失水、极板腐蚀；欠充导致硫酸盐化，容量不足。 | 多只电池电压分散度大，补水周期异常短，温度偏高/偏低。 | 整组浮充电压与设定值偏差>±1%[电气]；单体电压极差>0.1V[电气]；内阻离散度>20%[物理] | DCS监控[在线]；标准表校准[离线]；内阻测试仪[离线] | 整组浮充电压偏差超标且单体电压离散度超出阈值，确认充电机异常。 | 校准充电机输出电压，根据温度重新设定浮充值，必要时进行均充恢复。工具：高精度万用表、温度计。 | 定期用标准表校验充电机，安装温度补偿。 | 手动调整充电机输出至规定值。 | 加速电池老化，后备时间不足，严重时导致热失控或硫化。 | DL/T 5044-2014 | — | 每月测量并记录整组及单体浮充电压、总电流，进行趋势分析。 | — |