# 进度报告: power - phase4_pv_箱式变压器_低压配电单元_faults
> 时间: 2026-06-02 00:57:12

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|--------|------|------|----------|--------|------------|-------------|--------|--------|--------|---------|
| 低压母线连接点过热 | 热；电气 | 严重 | 母线连接螺栓因热胀冷缩、振动或安装力矩不足导致松动，接触电阻增大，焦耳热集中释放，进一步加剧氧化，形成恶性循环。可能发展为熔断或电弧故障。 | 红外测温显示局部连接点温度异常升高；连接处绝缘护套变色、焦化；有烧焦气味；夜间可见暗红发光。 | [物理]热点温升＞65K（适用：镀锡铜母线，额定电流≤2000A；GB 7251.1–2013 表6，置信：标准值）；[电气]接触电阻＞120%初始值（置信：经验值） | [在线]固定式红外热像仪或定期手持红外测温仪；[离线]回路电阻测试仪（大电流微电阻测试） | 通过红外热成像对比同回路相邻接点或历史数据，若局部温升显著且温差＞20K，且紧固后温度降低，可确诊为连接松动。与母线过载鉴别：过载表现为整段母线或整柜均匀温升，而松动为单个接点的集中热点。 | [经验级]根本处理：停电，拆开连接面，用砂纸或钢丝刷清除氧化层，涂抹导电膏，按力矩要求重新紧固防松螺栓；临时处理：若无法立即停电，可采取降负载运行并加强通风临时降温，尽快安排停机处理。 | 大修时进行紧固螺栓力矩校验，使用防松垫圈，定期红外测温扫描，保持配电柜通风散热。 | 低压母线过载：过载导致整条母线或柜内多部位温升均匀升高，而非单一连接点局部过热。 |
| 低压断路器拒动 | 机械；电气 | 危急 | 分闸线圈断线、脱扣机构卡涩、传动杆变形或控制电源异常，导致保护信号发出后断路器无法分断，故障无法被隔离。 | 保护装置发出跳闸信号，但断路器仍处于合闸状态，位置指示不变；分闸动作时无正常机械响声；控制回路可能报“分闸回路断线”信号。 | [电气]分闸线圈电阻偏离出厂参考值±15%或无穷大（置信：经验值）；[物理]分闸时间＞50ms（适用：低压框架断路器；厂商规定，置信：经验值） | [在线]断路器状态监视系统（位置信号、控制回路断线告警）；[离线]二次回路测试仪、线圈电阻测量、机械特性测试仪 | 模拟保护出口信号进行传动试验，若断路器未动作，检查有无跳闸脉冲：有脉冲而机械不动，则为机构卡涩或线圈力不足；无脉冲则检查控制回路及保护输出。测量分闸线圈电阻，无穷大为断线，电阻正常但拒动且无动作声多为机构卡涩，以此区分电气与机械拒动。 | [规程级]根本处理：对电气类拒动，更换同型号分闸线圈，检查并消除控制回路断点；对机械类拒动，解体脱扣机构，清除锈蚀异物，润滑转动部位并调整间隙；临时处理：无法立即修复时，将该回路转移至备用电源或应急旁路供电，并闭锁该断路器，防止带病运行。 | 定期进行断路器机械特性试验及分合闸传动试验；清洁机构并涂抹低温润滑脂；监测控制回路绝缘及线圈电阻。 | 保护装置信号传输异常：区分依据为测量断路器控制回路是否有跳闸脉冲，若有且断路器不动则为拒动，若无脉冲则为保护或控制回路故障。 |
| 低压配电单元整体绝缘劣化 | 绝缘；老化；环境 | 严重 | 长期积尘、潮湿侵入、绝缘材料热老化或化学腐蚀，导致低压母线、绝缘支撑件、电缆绝缘电阻普遍下降，增加相间或对地闪络风险。 | 绝缘电阻测试值低于规程要求；柜内可能存在局部放电声嘶嘶响或异味；潮湿天气时更易出现接地报警。 | [电气]对地及相间绝缘电阻＜1MΩ（适用：额定电压≤1kV低压配电装置，使用1000V兆欧表；DL/T 596–2021 表1，置信：标准值） | [离线]绝缘电阻测试仪（1000V兆欧表）；必要时进行交流耐压试验（离线）。 | 停电后，用1000V兆欧表测量各组相间及对地绝缘电阻，若各值均小于1MΩ或降幅超50%历史值，则判为整体劣化。与单相接地故障鉴别：单相接地时仅故障相绝缘值极低（接近0），其余相间及对地绝缘可能正常，且伴有零序电流保护动作；整体劣化则呈现各绝缘普遍下降，无明显的某一相孤立异常。 | [经验级]根本处理：停电，用干燥压缩空气与绝缘清洗剂清除柜内积尘，用热风烘干或加装防凝露加热器除潮，更换已脆化的绝缘隔板或支撑件；临时处理：加强通风或投入防凝露加热器，严密监测运行。 | 定期清扫柜内灰尘，保持环境湿度＜70%，检查密封条和电缆穿孔封堵，预防性绝缘试验纳入年度计划。 | 单相金属性接地：仅故障相绝缘骤降，通常引致保护动作跳闸或接地报警，其余绝缘完好；整体劣化则各组绝缘均匀下降。 |
| 低压断路器本体异常发热 | 电气；热 | 严重 | 断路器内部触头磨损、弹簧老化导致接触压力不足，或内部导体连接松动，造成主回路电阻超标。运行时大电流通过高电阻区产生异常热量，加速绝缘老化，最终导致热崩溃或内部相间短路。 | 断路器外壳表面温度异常高，触摸有烫手感；红外热像显示本体温度显著高于其他同类断路器；内部可能发出滋滋异响或散发出绝缘材料烧焦味；严重的可能导致智能脱扣单元报温度预警。 | [物理]断路器接线端子处温升＞70K（适用：低压指镀银或镀锡端子，GB 14048.2-2020 表8，置信：标准值）；[电气]主回路直流电阻＞(1.5~2)倍出厂值（置信：经验值） | [在线]柜内固定式红外窗口及便携式红外热像仪周期性扫描；[离线]大电流回路电阻测试仪（100A以上直流测量）。 | 用红外热像仪对比同型号、同负荷相邻断路器温升，若温差＞20K且对应相回路电阻超标，判定为内部接触异常。与接线端子外部连接松动鉴别：外部松动热点集中在螺栓连接处（导线侧），内部发热则体现为整个塑壳或框架壳体温度均匀增高，且多在灭弧室下部。 | [经验级]根本处理：切断电源，对抽屉式断路器进行摇出检查触头烧蚀情况，打磨或更换触头组件，测试接触电阻合格后投运；对于固定式，需拆开外壳检查内部连接并重新紧固或更换；临时处理：降负荷运行或将该出线回路转移至备用断路器，加强强制风冷并缩短检测周期。 | 严格执行预防性试验中主回路电阻测量，确保数据不超初始值1.2倍；清理断路器内部积尘；防止长期过载运行。 | 低压母线连接点过热：热点呈现在绝缘护套内部或母排搭接处，而非断路器塑壳本体或进线端子。 |
| 低压电流互感器二次回路断线或开路 | 电气 | 危急 | 低压侧电压测量电流互感器（CT）二次线接头氧化松动、接线端子排螺丝未紧固或试验线忘恢复，导致二次回路在高阻抗下开路。运行时CT核心饱和，产生尖峰过电压，威胁二次设备绝缘，可能引发保护误动、拒动或CT烧毁。 | 接于此CT的保护装置或多功能仪表电流显示为零或大幅波动（缺相特征）；二次端子排处产生放电声、臭氧味或可见火花；CT本体发出嗡嗡异常电磁响声。 | [电气]二次回路阻抗＞100Ω（正常近短接为mΩ级，置信：经验值）；[状态量]开路电压幅值可达数kV（尖峰波，置信：经验值） | [在线]保护装置及多功能仪表CT断线报警逻辑；[离线]钳形电流表测量二次电流（未开路相）；[离线]停电状态导通测试二次回路。 | 若仪表显示某相电流零而一次侧确有负荷，需立即进行：先使用钳形电流表测量二次侧的完好相确认负荷，然后逐步检查该相端子排有无松动或烧黑痕迹。与负载实际缺相鉴别：测量一次回路三相电流平衡性，若一次侧三相平衡而二次显示归零或严重失衡，则判定为二次回路开路或CT损坏。 | [规程级]根本处理：立即将该保护装置出口压板退出或转移负荷后，停电紧固二次接线，消除开路点；严禁在带负荷情况下直接恢复开路，须在确认无一次电流或做好防开路短接措施下操作。临时处理：将故障CT二次侧临时可靠短接（使用专用短接片），待停机时处理。 | 定期紧固二次回路端子，使用专用试验端子；禁止在CT回路中使用易脱落的保险丝；检修后必须对CT回路进行完整性检查。 | 一次回路断缺相：一次侧表现为该相电压下降或电机运行异常，测量CT一次侧回路电流即可直接区分。 |
| 低压浪涌保护器（SPD）劣化失效 | 电气；老化 | 一般 | 长期遭受操作过电压或感应雷电流的反复冲击，或承受瞬间过压超过最大连续工作电压，内部氧化锌压敏电阻逐渐老化、泄漏电流增大，最终导致热崩溃短路或开路失效，使其失去对后端设备的雷电过电压保护能力。 | SPD指示窗由绿变红或黑（热脱扣指示动作）；配套后备保护开关（熔断器或断路器）可能跳闸断开；漏电流监测超标；红外显示SPD本体或连接导线过热软化。 | [电气]压敏电压U1mA偏移超过初始值±10%（GB/T 18802.12-2020，置信：标准值）；[电气]泄漏电流Ileak＞20μA（适用：施加75%U1mA下直流测量；GB/T 18802.12-2020，置信：标准值） | [离线]定期巡检目视观察脱扣指示窗口颜色；[离线]使用绝缘电阻表测量SPD模块引脚绝缘（判断开路/短路）；[离线]便携式SPD性能测试仪测量压敏电压及泄漏电流。 | 当观察到指示窗口变红时，直接判为已脱扣失效；若未脱扣但测量U1mA降低15%以上，则提示性能严重劣化。与电网电压异常升高鉴别：电网暂态过压导致后备熔丝熔断属正常保护，此时SPD模块指示窗可能仍为绿色（正常），而热脱离动作则窗口变红。 | [经验级]根本处理：确认电源侧停电后，直接拔出故障SPD模块进行更换，并重新合上后备保护开关；注意在原规格下匹配更换（电压保护水平Up及放电电流Imax须一致）。临时处理：若无法立刻替换，为确保系统不处于无保护运行状态，可先拆除失效模块并用绝缘胶带隔离裸露触头，但须在24小时内补充安装。 | 每年雷雨季前后对SPD进行泄漏电流及压敏电压专项检测；对于劣化指示功能失效的SPD，进行电气预防性检测更换。 | 低压配电单元整体绝缘劣化：SPD失效主要针对单相对地保护器件，表现为与地之间的阻性泄漏增大，而总体绝缘劣化则分布在多相及线间。 |