# 进度报告: power - phase4_pv_箱式变压器_高压配电单元_faults
> 时间: 2026-06-02 00:55:15

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 高压配电单元局部放电 | 电气;绝缘 | 严重 | 高压柜内绝缘件表面污秽、受潮或内部存在气泡、杂质，导致电场集中，引发局部击穿放电。长期放电会逐渐腐蚀绝缘，最终引发相间或对地短路。 | 1. 暂态地电压(TEV)或超声波局部放电检测数据异常。<br>2. 夜间巡检可观察到柜内电晕发光或放电声音。<br>3. 箱变外壳可闻到轻微臭氧味。 | [物理]超声波局放量>15dB（置信：经验值）<br>[物理]暂态地电压(TEV)相对值>20dB（适用：对比背景基准值；置信：经验值） | [在线]局部放电传感器（TEV/超声波）<br>[离线]红外热成像仪（观察局部热点） | **关键判据**：TEV幅值或超声波分贝值显著高于背景值。若仅TEV偏高，提示内部绝缘放电；若同时伴随超声波异常，提示表面放电或悬浮电位放电。<br>**鉴别**：与**柜内异物干扰**鉴别，后者通常由机械振动引起，超声波信号杂乱且不与工频相关。与**电磁干扰**鉴别，后者TEV信号较均匀，不随开关状态变化。 | [规程级]根本处理：确认已停机并隔离后，开柜检查，使用高纯度酒精擦拭绝缘件表面清除污垢，修复或更换放电痕迹严重的绝缘件。临时处理：加强通风除湿，降低负荷以观察。 | 1. 定期进行局放带电检测。<br>2. 安装除湿装置保持柜内干燥。<br>3. 保证柜体密封良好，防止灰尘进入。 | 柜内异物松动放电<br>电磁干扰引起误报 |
| 高压熔断器异常熔断 | 电气;热 | 危急 | 限流熔断器或Bay-O-Net熔断器在未发生短路故障或仅承受正常负荷时发生单相熔断，通常由熔芯老化、接触不良导致接头过热、或变压器铁磁谐振过电压引起。 | 1. 变压器低压侧电压缺相或缺相报警。<br>2. 监控系统提示单相电流为零。<br>3. 箱变内熔断器仓温度异常升高。<br>4. 电磁噪声增大或出现异常谐振声。 | [电气]三相电流不平衡度>10%（置信：经验值）<br>[电气]二次侧单相电压<90V（适用：220V系统；置信：经验值） | [在线]电流互感器(CT)及电能质量监测装置<br>[离线]红外测温枪（巡检时检测熔断器仓温度） | **关键判据**：单相电流突降为零或为极小值，同时对应相电压异常。若检测到熔断器仓局部高温，支撑判据。<br>**鉴别**：与**互感器二次回路断线**鉴别，后者电流也降为0但多为渐变或直接归零，且高压仓无发热现象。与**单相接地故障**鉴别，后者电流不降为零，系统线电压基本对称。 | [规程级]根本处理：更换相同安培数和规格的熔芯（必须三相同时更换），并检查熔断器底座接触夹紧力，打磨接触面氧化层。临时处理：无，须立即停机处理。 | 1. 定期测量熔断器接触电阻。<br>2. 采用高可靠性品牌熔断器。<br>3. 谐波电流大的场合，选用高等级的限流熔断器。 | 电压互感器(TV)一次断线<br>二次回路端子松动 |
| 高压绝缘整体老化与受潮 | 绝缘;化学;环境 | 一般 | 箱变高压侧因全密封油箱式变压器呼吸作用或高压柜密封不严，导致潮气侵入；长期高温运行加速绝缘纸和绝缘油劣化，导致绝缘强度降低。 | 1. 绝缘电阻历史测试值呈持续下降趋势。<br>2. 湿度较大天气下局放检测数值增大。<br>3. 变压器油中含水量和酸值升高。 | [化学]油中微水>25mg/L（适用：电压等级≤35kV；置信：经验值）<br>[电气]绝缘电阻<100MΩ（适用：电压等级10kV，20℃时；置信：经验值） | [离线]绝缘电阻测试仪<br>[离线]变压器油取样（色谱与耐压试验） | **关键判据**：若绝缘电阻在同温下同比显著下降（如降低30%以上），且油中微水或DGA总烃升高，可诊断为受潮或老化。<br>**鉴别**：与**单纯油质劣化**鉴别，后者绝缘电阻可能尚可，但介损增加明显。与**集中性绝缘缺陷**鉴别，后者通常通过局部放电量突增来表现，而非整体绝缘电阻平滑下降。 | [经验级]根本处理：检查并更换柜体密封条，投入或检修干燥剂除湿器。临时处理：将除湿加热器投入强制除湿模式，加强巡视。 | 1. 按规程进行预防性试验（绝缘电阻、耐压及油化验）。<br>2. 定期更换箱变呼吸器干燥剂。 | 变压器油长期未换通用老化<br>单点绝缘薄弱导致的偶发放电 |
| 高压配电单元接头过热 | 电气;热 | 严重 | 高压开关柜内断路器触头、隔离开关触头、电缆终端或母线搭接面因接触电阻异常增大，在负载电流作用下产生过热，长期运行加速绝缘老化，严重时可引起熔焊或烧毁。 | 1. 红外热成像巡检发现高压柜内局部热点温度异常升高。<br>2. 柜内绝缘件受热变色或产生焦糊味。<br>3. 接触电阻在线监测数据持续上升。 | [物理]热点温度>90℃或相对温差≥75%（适用：铜-铜搭接电流致热型；DL/T 664-2016 表A.3，置信：标准值）<br>[电气]回路电阻值>出厂值120%（适用：额定电流回路；DL/T 596-2021，置信：标准值） | [在线]无线温度传感器、回路电阻在线监测<br>[离线]红外热像仪、回路电阻测试仪 | **关键判据**：红外热像显示同回路的某一相接头温度明显高于其余两相，且相对温差超过阈值。若回路电阻测试值明显超标，可确认。<br>**鉴别**：与**涡流发热**鉴别，后者常出现在穿墙套管法兰等非接触部位，热点位置固定且温度分布均匀。与**电流互感器磁路饱和发热**鉴别，后者二次侧无异常电流时不应过热，通过检查CT二次负载鉴别。 | [规程级]根本处理：停电后拆解接头，用细砂纸打磨掉氧化层，重新涂抹导电膏，按力矩紧固螺栓；若触头弹簧压力不足，更换触头组件。临时处理：降低该回路负荷，加强红外测温监测。 | 1. 定期开展红外精确测温并建立热像图谱档案。<br>2. 大修时测量回路电阻，停电检查中紧固所有主回路连接螺栓。<br>3. 采用局部放电和红外联合带电检测。 | 电流互感器本身发热<br>涡流效应导致局部发热 |
| 高压配电单元保护误动 | 电气;控制 | 严重 | 因继电保护装置整定值漂移、CT二次回路接触不良或松动、干扰信号侵入或保护逻辑配合失当，导致在无区内故障或过负荷时断路器跳闸，造成非计划停电。 | 1. 断路器跳闸，但一次设备外观检查和绝缘试验正常。<br>2. 故障录波图上无短路电流或异常电压波形。<br>3. 保护装置记录的事件与一次实际状态矛盾，CT断线告警反复出现。 | [电气]保护动作整定值与设定值偏差>±5%（DL/T 995-2016，置信：标准值）<br>[电气]CT二次回路接触电阻>0.5Ω（适用：端子连接处；置信：经验值） | [在线]保护装置自诊断、事件记录及故障录波<br>[离线]保护校验仪、二次回路电阻测试仪 | **关键判据**：跳闸后一次设备各项试验合格，故障录波无真实故障电流特征，保护整定值与原始定值单不符或装置硬件自检失败。<br>**鉴别**：与**瞬时过负荷速断误动**鉴别，后者有较小幅值的电流突增但未达典型短路水平，可通过模拟过负荷试验和检查定值配合排除。与**TA断线闭锁失效**鉴别，可检查CT断线闭锁功能是否正常投入，以及二次回路绝缘是否良好。 | [经验级]根本处理：重新核对并写入正确保护定值；紧固CT二次端子并测量直流电阻，确认无松动氧化；对干扰严重的保护装置加装屏蔽或更改二次电缆走向。临时处理：若经分析确认一次设备无故障，可临时投入短时延时或降低定值灵敏度，但须尽快恢复正确设置。 | 1. 定期进行保护全面校验和定值核查。<br>2. CT二次回路接线端子定期紧固并防腐蚀处理。<br>3. 更换为抗干扰能力更强的数字保护装置。 | 真实过负荷导致保护动作（定值不当）<br>TA饱和引起差动误动 |