# 进度报告: power - phase4_thermal_boiler_DCS控制柜_faults
> 时间: 2026-07-01 16:01:15

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| DCS机柜整体温升超标 | 温度异常 | 环境；热；控制 | 严重 | 机柜散热风扇停转或防尘滤网堵塞，导致柜内热量积聚无法排出，引发电子元器件高温降频或热保护 | 柜顶风扇停转或转速明显下降；柜内温度明显偏高；部分模块故障灯频闪 | [热]柜内环境温度>40℃（适用：DCS机柜正常运行时，置信：经验值）；[热]模块表面温度>60℃（适用：CPU及通讯模块，置信：经验值） | [在线]柜顶风扇状态反馈开关；[在线]机柜温湿度变送器；[离线]红外热像仪扫描模块表面 | 关键判据：柜内温度>40℃且风扇反馈丢失。鉴别要点：若仅环境温度高而风扇运行正常，鉴别为控制室空调制冷失效；若单模块温度高而柜内整体正常，鉴别为该模块内部板卡短路发热 | 根本处理：清理或更换防尘滤网，更换故障散热风扇；临时处理：打开机柜前后柜门，使用外部工业风扇直吹强制散热，降负荷运行 | 定期清理防尘滤网；在DCS系统中增加机柜温度高报警逻辑；定期检查风扇电源回路 | 控制室空调失效：区分要点为空调失效表现为整个电子设备间多面机柜普遍超温，而机柜风扇故障通常局限于单面机柜 | 仪表工2名、电工1名；工时2-3h（置信：经验值） | 红外热像仪、万用表、十字螺丝刀、内六角扳手（置信：经验值） | 机柜专用散热风扇总成、防尘滤网（置信：经验值） | 带电插拔模块须严格佩戴防静电手环；更换风扇前确认切断对应空开，防止触电（置信：经验值） | 柜内温度恢复并稳定在<35℃；风扇运转平稳无异音（置信：经验值） |
| DCS供电系统波动与电源模块耦合失效 | 性能退化 | 电气；控制 | 危急 | 机柜双路交流输入发生瞬态波动或冗余电源模块老化，导致输出直流电压跌落，引发CPU主控冗余切换甚至全局掉电 | DCS操作站大面积数据离线或变坏点；机柜电源模块报警灯亮；现场执行机构因失电跳回安全联锁位 | [电气]直流母线电压波动>±5%（适用：24V DC供电母线，置信：经验值）；[电气]电源模块输出纹波>50mV（适用：满载工况下，置信：经验值） | [在线]DCS系统自诊断电源状态报警；[带电]万用表测量电源模块输出端电压；[离线]示波器测量直流纹波 | 关键判据：电源模块报警伴随多路AI/AO通道同时掉线。鉴别要点：若单路通道掉线，鉴别为对应I/O板卡内部供电回路故障；若全柜掉电且UPS输入正常，鉴别为机柜内部总空开跳闸 | 根本处理：更换老化的电源模块，检查并紧固交直流接线端子；临时处理：无，须立即停机处理，切换至手动控制并尽快排查供电回路 | 定期测试UPS蓄电池容量；每年使用示波器检测电源模块输出纹波系数；定期执行双路电源切换试验 | UPS切换故障：区分要点为UPS切换故障会导致整个配电柜失电，而电源模块耦合失效通常表现为机柜内部某一电压等级（如5V/24V）异常 | 仪表工2名、电气技师1名；工时3-4h（置信：经验值） | 万用表、示波器、绝缘电阻测试仪、压线钳（置信：经验值） | 冗余电源模块备件、接线端子排（置信：经验值） | 涉及交流配电操作必须由专人监护并穿戴绝缘防护用品；更换电源模块时严禁交直流接线短路（置信：经验值） | 满载状态下直流输出电压稳定在24V±0.5V；双电源切换时系统无扰动（置信：经验值） |
| DCS机柜多点I/O通道信号漂移与串扰 | 性能退化 | 电气；控制 | 严重 | 机柜长期运行中，I/O底板总线接插件氧化腐蚀，或柜内屏蔽接地系统失效，导致多点模拟量信号发生漂移或互相干扰 | 中控室显示的现场温度、压力等模拟量参数出现无规律跳动；回路绝缘电阻下降；信号抗干扰能力差，随大功率设备启停波动 | [电气]模拟量信号漂移量>满量程的1%（适用：4-20mA回路，置信：经验值）；[电气]机柜接地汇流排电阻>1Ω（适用：DCS独立接地极，置信：经验值） | [在线]DCS历史趋势图分析信号波动频率；[离线]过程校验仪在机柜端注入标准信号比对；[离线]毫欧表测量接地电阻 | 关键判据：多通道信号同步异常波动且机柜接地电阻>1Ω。鉴别要点：若单点信号波动，鉴别为现场变送器或线路故障；若多通道波动且注入标准信号依然跳动，判定为机柜I/O底板或接地系统耦合失效 | 根本处理：清理底板插槽及模块引脚的氧化层，重新涂敷导电膏；重新紧固柜内接地网编织线。临时处理：将受干扰严重的回路临时改为硬接线旁路或强制限幅 | 严格执行强弱电分离布线；定期检查机柜密封防潮；每年雨季前进行接地电阻测试 | 现场电磁干扰(EMI)：区分要点为现场电磁干扰通常伴随特定设备（如变频器）的启停发生，而机柜接地失效表现为全局性、随机性的信号跳动 | 仪表工2名；工时4-6h（置信：经验值） | 过程校验仪、毫欧表、防静电刷、电子触点清洁剂（置信：经验值） | 电子触点清洁剂、导电膏、接地编织铜带（置信：经验值） | 拔插I/O模块前必须做好软强制或旁路，防止误发信号导致现场设备误动；作业全程佩戴防静电手环（置信：经验值） | 接地电阻<1Ω；通道信号注入测试误差<满量程的0.5%（置信：经验值） |