# 进度报告: power - phase4_thermal_boiler_SCR声波吹灰器_faults
> 时间: 2026-07-01 15:46:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 声波吹灰器系统压缩空气/蒸汽接口泄漏 | 泄漏 | 机械 | 一般 | 吹灰器介质入口法兰或内管密封处由于长期振动、垫片老化失效导致介质外漏，引发系统供气/供汽压力下降，有效清灰能量降低 | 吹灰器入口法兰或提升阀处有明显漏汽/漏气声；DCS系统显示供气母管压力下降；SCR反应器该层声压级衰减；周围出现汽水痕迹 | [物理]管路接口工作压力偏差>0.2MPa（适用：运行供气工况，置信：经验值）；[物理]环境噪声>85dB（适用：距设备1米处，置信：经验值） | [在线]供气母管压力变送器；[离线]超声波泄漏检测仪；[带电]红外热像仪 | 关键判据：供气压力下降且法兰附近有异响。鉴别要点：需与空压机出力不足或吹灰器内漏区分，若停运该吹灰器后母管压力恢复正常，且相邻吹灰器压力正常，则排除空压机故障，定位为本设备接口泄漏 | [规程级]根本处理：泄压后拆卸法兰或密封压盖，检查密封面平整度，更换石墨金属缠绕垫片并按对角线紧固；临时处理：采用带压堵漏工具或注入密封胶进行封堵 | 定期检查接口法兰紧固力矩；在停机检修期更换达到设计寿命的密封垫片；优化管路支吊架减少运行振动应力 | 吹灰器内管泄漏：区分要点为内管泄漏通常伴随吹灰器运行时的内部刺耳气流声，且停机后内管探入检查可见管壁穿孔或裂纹 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、超声波测厚仪、法兰液压拉马（置信：经验值） | 石墨金属缠绕垫片、高强度螺栓螺母（置信：经验值） | 检修前必须关闭并锁死气源/汽源阀门，泄压至零后方可作业，挂牌防止误操作（DL/T 869-2012，置信：标准值） | 法兰密封无渗漏，系统工作压力恢复至设计值0.6~0.8MPa范围内（DL/T 5054-2016，置信：标准值） |