# 进度报告: power - phase4_thermal_boiler_UPS不间断电源柜_faults
> 时间: 2026-07-01 16:16:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 蓄电池组容量不足 | 老化 | 化学 | 严重 | 电池长期在浮充状态下运行，极板发生硫酸盐化，导致内阻增大、活性物质减少，无法在市电中断时提供规定时长的后备电源 | UPS面板显示电池后备时间缩短；市电中断后切换至电池供电时，电压迅速跌落导致设备停机 | [电学]单体电池电压<2.20V（适用：12V单体浮充状态，置信：经验值）；[电学]内阻>基准值1.5倍（适用：同组电池对比，置信：经验值） | [在线]电池监测模块；[离线]内阻测试仪 | 若整组电压正常但负载测试电压跌落快，且单体电压差异大，判为电池老化失效；若单体电压普遍偏低且均衡充电无效，排除充电机故障 | 根本处理：更换失效电池单体或整组；临时处理：调整负载切除非关键设备延长供电时间 | 定期进行充放电测试；保持环境温度适宜 | 电池连接条接触不良 | 电工2名；工时4h（置信：经验值） | 内阻测试仪、万用表、负载箱（置信：经验值） | 备用电池单体、连接螺栓、绝缘护套（置信：经验值） | 佩戴绝缘手套；防止短路灼伤（置信：经验值） | 恢复浮充24h后电压正常；带载测试电压降符合要求（置信：经验值） |
| 整流器模块故障 | 性能退化 | 电气；热 | 严重 | 整流器内部电子元件（如电容、IGBT）老化或过热损坏，导致直流输出电压不稳定或无输出，无法给电池充电及带载 | UPS面板告警“Rectifier Fail”；输出电压异常波动；电池处于放电状态无法充电 | [电学]直流输出电压超出标称值±5%（适用：稳态运行，置信：经验值）；[热]模块散热风扇转速<阈值（适用：风冷散热，置信：经验值） | [在线]电压电流传感器；[在线]温度传感器 | 若输入交流电正常但直流母线电压异常，且故障模块指示灯亮，判为整流器硬件故障；若直流电压正常但电池不充电，需排查充电控制逻辑 | 根本处理：更换故障整流模块；临时处理：冗余系统下隔离故障模块，依靠旁路或剩余模块供电 | 确保机房散热良好；定期清理滤网 | 外部输入电源异常 | 电工2名；工时2h（置信：经验值） | 万用表、示波器、防静电手环（置信：经验值） | 备用整流模块、散热风扇（置信：经验值） | 断电操作并挂牌上锁；防止电容残余电荷（置信：经验值） | 模块输出电压电流在额定范围内；风扇运转无异响（置信：经验值） |
| 逆变器输出异常 | 性能退化 | 电气 | 危急 | 逆变器功率器件损坏或控制电路故障，导致输出电压频率不稳、波形畸变，无法为负载提供纯净电源 | 负载设备异常重启或报警；UPS面板显示“逆变器异常”；输出电压频率超出允许范围 | [电学]输出电压频率偏差>0.5Hz（适用：并机或独立运行，置信：经验值）；[电学]总谐波失真度(THD)>5%（适用：线性负载，置信：经验值） | [在线]电能质量分析仪；[在线]电压频率监测模块 | 若旁路供电正常但逆变器供电时负载异常，且波形畸变严重，判为逆变器故障；若切换瞬间正常，后续异常，排查过载或散热 | 根本处理：更换逆变器功率单元或控制板；临时处理：切换至维修旁路供电（需确认负载允许） | 避免超载运行；定期检查电容鼓包情况 | 负载侧短路冲击 | 电工2名；工时4h（置信：经验值） | 示波器、谐波测试仪、螺丝刀套装（置信：经验值） | 逆变器IGBT模块、驱动板、控制板（置信：经验值） | 严禁带电插拔模块；确认负载断开后操作（置信：经验值） | 输出电压频率稳定；THD符合设计要求（置信：经验值） |
| 直流母线电容鼓包 | 老化 | 电气；化学 | 一般 | 直流母线滤波电容长期受热老化，电解液挥发导致内部压力增大，外壳鼓包变形，容值下降，滤波效果变差 | 电容顶部可见鼓包或漏液；UPS运行噪音增大；直流纹波电压增大 | [电学]电容容量衰减>20%（适用：额定工况，置信：经验值）；[物理]电容顶部高度变化>2mm（适用：外观检查，置信：经验值） | [离线]目视检查；[离线]LCR电桥测试仪 | 若直流母线电压纹波显著增大且电容外观鼓包，确认为电容老化；若外观正常但纹波大，需排查并联支路开路 | 根本处理：更换失效电容；临时处理：加强监测，降低负载率直至更换 | 控制环境温度；定期检查电容状态 | 电路板受潮积尘 | 电工1名；工时3h（置信：经验值） | 热风枪、电烙铁、LCR电桥（置信：经验值） | 同规格电解电容、焊锡丝（置信：经验值） | 操作时佩戴护目镜；防止电容爆裂电解液喷溅（置信：经验值） | 新电容容量及ESR参数符合规格书；无鼓包漏液（置信：经验值） |
| 风扇停转或异响 | 磨损 | 机械 | 严重 | 散热风扇轴承磨损或缺油，导致转速下降或卡死，设备散热不良引发过热保护停机 | 设备高温告警；风扇运转声音异常或有摩擦声；出风口风量明显减小 | [物理]风扇转速<2000RPM（适用：标准4028风扇，置信：经验值）；[物理]轴承异响声压>60dB（适用：近距离监听，置信：经验值） | [在线]转速监测信号；[离线]听诊棒；[离线]转速表 | 若设备温度高且对应风扇无转速反馈信号，判为风扇停转；若转速正常但温度仍高，排查风道堵塞 | 根本处理：更换故障风扇；临时处理：外部临时强制风冷降温 | 定期清理风扇积灰；检查轴承润滑情况 | 风道滤网堵塞 | 电工1名；工时1h（置信：经验值） | 螺丝刀、毛刷、备用风扇（置信：经验值） | 同型号散热风扇、防尘网（置信：经验值） | 手指远离扇叶；防止旋转部件卷入衣物（置信：经验值） | 风扇运转平稳无异响；转速达到额定值（置信：经验值） |
| 静态开关切换失败 | 性能退化 | 电气 | 危急 | 静态开关（晶闸管）短路或触发电路故障，导致在逆变器故障或过载时无法平滑切换至旁路电源 | 负载断电；UPS显示“Switch Fail”；切换过程中产生电弧或短路 | [电学]晶闸管压降>1.5V（适用：导通状态，置信：经验值）；[电学]触发脉冲丢失（适用：切换时刻，置信：经验值） | [在线]波形记录仪；[离线]万用表二极管档 | 若模拟切换测试时旁路电压未出现在输出端，且静态开关无动作声响，判为切换失败；若切换成功但负载掉电，排查同步相位问题 | 根本处理：更换损坏的晶闸管组件；临时处理：手动闭合维修旁路开关（需先断开内部开关） | 定期进行切换功能测试；检查触发线路连接 | 逆变器与旁路不同步 | 电工2名；工时3h（置信：经验值） | 示波器、相序表、扭力扳手（置信：经验值） | 晶闸管模块、散热片、触发板（置信：经验值） | 严格断电后操作；防止高压触电（置信：经验值） | 切换时间<5ms；无断电现象（置信：经验值） |
| 端子松动氧化 | 腐蚀 | 机械；电气 | 一般 | 接线端子因热胀冷缩或振动导致连接松动，接触面氧化导致接触电阻增大，引起发热甚至烧蚀 | 端子部位变色、绝缘皮烧焦；有焦糊味；电压降增大 | [热]端子温升>30K（适用：额定电流，置信：经验值）；[电学]接触电阻>0.1Ω（适用：大电流端子，置信：经验值） | [在线]红外热像仪；[离线]力矩扳手；[离线]微欧计 | 若红外测温显示端子温度明显高于导体温度，且紧固后温度下降，确认为松动；若紧固后温度仍高，需清理氧化层 | 根本处理：打磨氧化层，重新紧固或更换端子；临时处理：降低负载电流 | 定期进行红外测温巡检；按力矩要求紧固 | 回路过载发热 | 电工1名；工时2h（置信：经验值） | 红外热像仪、力矩扳手、砂纸（置信：经验值） | 铜鼻子、绝缘套管、导电膏（置信：经验值） | 操作前断电；挂禁止合闸牌（置信：经验值） | 紧固力矩符合标准；温升在允许范围内（置信：经验值） |