# 进度报告: power - phase4_thermal_boiler_一次风煤粉管道膨胀节_faults
> 时间: 2026-06-29 04:25:30

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 膨胀节波纹管磨损穿孔 | 泄漏 | 机械；环境 | 危急 | 煤粉气流在管道内高速流动，对膨胀节内部导流筒或波纹管内壁产生剧烈冲刷磨损，导致壁厚减薄直至穿孔，引发气粉混合物外泄。 | 就地可听见明显漏风嘶嘶声；漏粉点周围有大量煤粉喷出或堆积；炉膛负压可能出现波动；送风机出力增加。 | [物理]煤粉流速>25m/s（适用：一次风煤粉管道，置信：经验值）；[状态量]波纹管剩余壁厚<1.0mm（适用：运行前无损检测，置信：经验值）；[物理]管壁温度异常升高（适用：保温层破损且内部介质窜流，置信：经验值） | [在线]炉膛负压变送器；[离线]超声波测厚仪；[离线]内窥镜；[离线]超声波泄漏检测仪 | 关键判据：外部出现漏粉且超声波检测到高强度泄漏信号。鉴别要点：若漏风声伴随金属摩擦或管道整体振动，需与支架松动引起的管道共振相区分（检查固定支架与导向支架受力状态）；若仅外部漏粉且测厚确认减薄，则排除法兰密封面泄漏。 | 根本处理：切除磨损严重的旧膨胀节，按图纸重新焊接安装新膨胀节，恢复内部耐磨浇注料；临时处理：外部制作临时防漏包箍并注入高温密封胶，加强巡检，待停机时彻底更换。 | 优化一次风管内流速设计，避免局部流速过高；定期检查和修复内部导流筒及耐磨层；确保煤粉细度合格，减少对管壁的切削。 | 管道法兰密封面泄漏：法兰垫片老化导致漏粉，通常沿法兰间隙溢出，且法兰外侧有明显粉尘堆积带，膨胀节本体测厚无减薄。 | 钳工2名、焊工2名；工时16-24h（经验值） | 电焊机、等离子切割机、超声波测厚仪、角磨机、倒链（经验值） | 同规格金属波纹管膨胀节、耐磨浇注料、焊条、高温密封胶（经验值） | 动火作业需办理动火票并检测煤粉浓度；严防火星引起煤粉爆炸；进入受限空间需通风及检测气体（DL/T 869-2012，标准值） | 焊缝无损探伤（RT或UT）达到II级及以上；系统冷态/热态打压无渗漏；管道膨胀无卡涩（GB 50264-2013，标准值） |
| 膨胀节波纹管疲劳开裂 | 泄漏 | 机械；热 | 危急 | 锅炉启停及负荷变化导致管道产生热胀冷缩，膨胀节长期承受交变应力与吸收位移超限，波纹管根部产生机械疲劳裂纹并扩展穿透。 | 膨胀节外部保温棉被吹飞或出现煤粉喷出；管道膨胀节处有异常气流啸叫声；严重时一次风压下降，给粉量与风量失衡。 | [物理]波纹管疲劳寿命循环次数<1000次（适用：设计允许全行程循环，EJMA标准，置信：经验值）；[状态量]单波吸收轴向位移>15mm（适用：大波纹膨胀节，置信：经验值）；[物理]主蒸汽压力及温度变化率>5℃/min（适用：机组启停阶段，置信：经验值） | [在线]一次风压变送器；[离线]渗透探伤（PT）；[离线]磁粉探伤（MT）；[在线]管道应力在线监测系统（如有） | 关键判据：表面探伤（PT/MT）发现波纹管波谷或焊缝热影响区有呈树枝状分布的疲劳裂纹，且伴随漏粉。鉴别要点：需与介质磨损导致的穿透孔洞区分（磨损孔洞边缘通常极薄且不规则，疲劳裂纹端面相对平齐且有疲劳辉纹）。 | 根本处理：更换全新波纹管膨胀节，复查并调整管道冷拉口和支吊架状态；临时处理：在裂纹外部实施包套堵漏，使用专用夹具注入密封剂，严密监视裂纹扩展情况。 | 优化支吊架设计，减少膨胀节实际承受的应力；控制锅炉启停速率，降低管道温度急剧变化产生的热应力；定期校核管道热态膨胀位移。 | 支吊架失效导致的管道硬性拉裂：管道某处法兰或弯头无膨胀节处发生撕裂，通常伴随支吊架弹簧压死或脱空现象。 | 管工2名、钳工2名、高压焊工2名；工时20-30h（经验值） | 渗透探伤剂、磁粉探伤仪、焊接工具、千斤顶、对口器（经验值） | 新波纹管膨胀节组件、密封焊丝、管道专用堵漏胶、专用管夹（经验值） | 泄漏点附近可能积聚煤粉，动火前必须彻底清理并湿润，严防煤粉爆炸；高处作业需搭设合格脚手架（DL 5009.1-2014，标准值） | 膨胀节冷态安装尺寸偏差≤±5mm；系统升温后膨胀节位移量在设计允许范围内；焊缝100%表面无损检测合格（经验值） |
| 膨胀节内部导流筒脱落或断裂 | 堵塞；应力异常 | 机械 | 严重 | 导流筒（防磨内套）固定螺栓断裂或焊缝开裂，导致导流筒失去支撑。在重力及气流作用下发生下垂或翻转，阻碍煤粉气流通过甚至卡死波纹管。 | 一次风压异常升高，对应磨煤机出口风压波动；该管道内发出金属摩擦或撞击异响；给粉机电流可能因出力受阻而增大。 | [状态量]一次风管前后压差>2.5kPa（适用：正常运行对比基准，置信：经验值）；[物理]管道局部振动速度>7.1mm/s（适用：导流筒碎片激振管壁，ISO 10816-3:2009 表1，置信：标准值）；[状态量]磨煤机出口风温下降>10℃（适用：因堵粉导致，置信：经验值） | [在线]一次风量及风压测量装置；[离线]便携式振动分析仪；[离线]管道内窥镜检查；[离线]X射线数字成像检测（DR） | 关键判据：管道压差异常升高且伴随特定频率（通常为工频或倍频）的金属撞击声，内窥镜或DR证实内部套筒变形脱落。鉴别要点：需与煤粉管积粉堵塞区分（积粉堵塞通常风压渐变升高且无明显金属撞击异响，停磨后温度下降极慢）。 | 根本处理：割开膨胀节外部管道或本体，取出脱落的导流筒，重新焊接修复牢固并调整同心度；临时处理：若未完全卡死，可降低该管一次风速和给粉量维持运行，密切监视异响和压差，待停机处理。 | 提高导流筒安装焊接质量；在膨胀节前合理设计煤粉分配器，避免气流偏斜直接吹击导流筒；大修时重点内窥镜检查导流筒固定状况。 | 煤粉管道积粉堵塞：风压升高但通常无刺耳金属摩擦声，且敲击管壁为沉闷声（实心感），多发生在水平管段或弯头处。 | 钳工3名、焊工1名；工时12-16h（经验值） | 内窥镜、X射线探伤仪、振动分析仪、气割工具、电焊机（经验值） | 导流筒备件、不锈钢焊条、坡口机（经验值） | 停磨后方可开孔检查；内部存在残存煤粉，切割前需进行彻底清扫和喷淋降温，严防煤粉自燃及爆炸（GB 15577-2018，标准值） | 导流筒与外壳间隙均匀，无摩擦；内部无异物残留；系统启动后管道压差恢复至正常值（<1.5kPa），无异音（经验值） |
| 膨胀节拉杆或限位螺栓断裂 | 应力异常；泄漏 | 机械 | 严重 | 运输固定拉杆未拆除或限位螺栓调整不当，在管道受热膨胀时阻碍了波纹管的轴向/横向位移补偿，导致拉杆或限位部件因超限剪切或拉伸应力发生断裂。 | 管道膨胀节处发出金属崩断的异响；拉杆或螺栓断裂后波纹管可能产生突然的轴向位移或扭曲；若拉断波纹管则伴随漏粉现象。 | [物理]管道轴向热膨胀伸长量>设计补偿量（适用：热态满负荷工况，置信：经验值）；[状态量]拉杆剪切应力>螺栓材料许用应力（适用：限位受阻工况，置信：经验值）；[物理]主汽温升速率>5℃/min（适用：机组启动阶段，置信：经验值） | [在线]管道位移在线监测系统；[离线]游标卡尺；[离线]超声波测厚仪；[离线]着色探伤（PT） | 关键判据：冷态或热态检查发现拉杆/限位螺栓发生物理断裂，且断口呈缩颈（拉伸）或平齐（剪切）特征。鉴别要点：需与波纹管自身疲劳开裂区分（拉杆断裂通常发生在首次冲管或机组大修后启机阶段，且断口位于应力集中螺纹处，而波纹管疲劳开裂发生在波峰且伴随长期运行振动史）。 | 根本处理：清理断裂的拉杆/螺栓残骸，重新更换高强度拉杆，并按设计要求调整限位螺母间隙；临时处理：若波纹管未受损，可临时加装承重抱箍固定，待停机时彻底修复。 | 安装调试阶段严格按图纸核对并拆除运输固定拉杆；正确调整限位螺栓行程；运行中定期巡视膨胀节冷热态位移状态。 | 支吊架卡死导致管道过度受力：通常表现为支吊架弹簧压死或脱空，管道整体发生偏移，而非仅局限于膨胀节本体拉杆损坏。 | 钳工2名；工时4-6h（经验值） | 扳手、千斤顶、倒链、卡尺、便携式光谱仪（验证螺栓材质）（经验值） | 高强度拉杆组件、高强度螺母、防松垫圈（经验值） | 拉杆受力释放时可能发生反弹伤人；作业前需确认管道热态膨胀已完全释放并冷却（DL 5009.1-2014，标准值） | 限位螺栓间隙调整符合设计图纸要求（通常为冷态预留热膨胀量）；波纹管冷态安装偏差≤±3mm（经验值） |
| 膨胀节法兰密封面泄漏 | 泄漏 | 机械 | 一般 | 膨胀节两端法兰与煤粉管道法兰连接处的螺栓预紧力不均或垫片老化、破损，导致含有煤粉的气粉混合物从法兰间隙处向外渗漏。 | 法兰接缝处可见明显的煤粉堆积或喷出痕迹；附近平台有积粉；用测光手电照射可见气粉喷射流；轻微时仅表现为局部粉尘污染。 | [状态量]法兰间隙>1.5mm（适用：两法兰面错口或张口，置信：经验值）；[物理]螺栓预紧扭矩缺失>20%（适用：对照设计扭矩表，置信：经验值）；[状态量]密封垫片压缩率<15%（适用：石墨或金属缠绕垫片，置信：经验值） | [离线]超声波泄漏检测仪；[离线]红外热像仪（检查法兰温度场）；[离线]塞尺；[离线]扭矩扳手 | 关键判据：法兰外部边缘出现连续或局部的粉尘堆积，且超声波检测到泄漏信号。鉴别要点：需与膨胀节波纹管本体磨损穿孔区分（法兰泄漏的煤粉堆积严格沿法兰圆周间隙分布，呈环带状；波纹管本体泄漏的漏粉点位于波纹内部，且外部保温层被吹穿）。 | 根本处理：拆卸法兰螺栓，更换老化破损的密封垫片，清理法兰密封面水线后重新对角均匀紧固螺栓；临时处理：沿法兰外部间隙注入高温密封胶或涂抹密封胶泥封堵。 | 法兰安装时严格控制平行度和对中度；选用耐高温耐磨损的高品质金属缠绕垫片；定期复核法兰螺栓力矩。 | 波纹管本体微漏：漏粉点集中在波纹管中段或波峰处，外部保温铁皮往往被高压气流吹开孔洞，而非沿法兰端面溢出。 | 钳工2名；工时6-8h（经验值） | 扭矩扳手、液压千斤顶、塞尺、防爆照明灯（经验值） | 金属石墨缠绕垫片、高压法兰防卡剂、专用法兰紧固胶（经验值） | 泄漏点周围积聚的煤粉遇火源易爆炸，严禁明火；紧固法兰时需防止扳手滑脱伤人（GB 15577-2018，标准值） | 法兰结合面涂白粉检查无泄漏；法兰间隙平行度偏差<1mm；螺栓预紧力达到设计扭矩值（经验值） |
| 膨胀节积粉堵塞 | 堵塞 | 机械；环境 | 严重 | 由于膨胀节内部导流筒设计间隙过小、安装错位或一次风速过低，导致煤粉在波纹管内部波谷或导流筒外侧间隙处沉积。积粉受热后可能引发自燃甚至爆炸。 | 对应一次风管堵管，磨煤机出口风压急剧升高；给粉机电流增大甚至跳闸；膨胀节外部管壁温度异常升高（积粉自燃）；敲击膨胀节外部有沉闷实心声。 | [状态量]一次风管流速<15m/s（适用：低负荷运行工况，置信：经验值）；[物理]膨胀节外壁温度>150℃（适用：内部积粉发生自燃，置信：经验值）；[状态量]管路阻力系数较设计值增加>30%（适用：判断积粉严重度，置信：经验值） | [在线]磨煤机出口风压变送器；[在线]红外壁温监测系统；[离线]超声波测厚仪（区分积粉与管壁）；[离线]敲击听音棒 | 关键判据：管道风压骤增伴随膨胀节局部管壁温度异常升高，且敲击声音沉闷。鉴别要点：需与膨胀节内部导流筒脱落卡涩区分（导流筒脱落通常伴随金属摩擦异响，且风压波动剧烈；积粉堵塞多为渐进性风压升高，温度升高明显，无明显机械撞击声）。 | 根本处理：停磨降温后，打开膨胀节底部排污口或割开清粉孔，使用高压风或专用工具彻底清理内部积粉，修复受损内筒；临时处理：通过提高一次风速进行"吹管"尝试疏通，若无法吹通则必须立即停磨处理。 | 合理控制一次风煤比，保证最低输送流速；优化膨胀节内部导流筒结构，消除流动死区；定期利用停机机会清理积粉。 | 煤粉管积粉自燃：表现为管壁大面积发红，通常发生在纯水平管段，膨胀节本体结构完好无变形。 | 钳工2名、保温工1名；工时8-12h（经验值） | 风镐、高压吹扫管、红外测温仪、听音棒、风镐钎子（经验值） | 压缩空气气源、清粉专用工具、耐火泥（封堵用）（经验值） | 内部积粉可能发生阴燃，开孔瞬间极易引发喷火或爆燃，必须先注入惰性气体或蒸汽灭火降温后再作业（GB 15577-2018，标准值） | 内部积粉彻底清理干净；管道通流面积恢复正常；系统启动后一次风压及流速稳定在设计范围内（经验值） |