# 进度报告: power - phase4_thermal_boiler_一次风调节挡板_faults
> 时间: 2026-06-29 04:17:57

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 一次风调节挡板系统卡涩 | 磨损；变形 | 机械；控制 | 严重 | 制粉系统煤粉磨损或高温变形导致挡板主轴与轴套间隙变小，执行器输出力矩无法克服机械阻力，发生系统性卡涩，丧失风量调节功能 | DCS指令变化但挡板开度反馈不变；执行器电机电流过载跳闸；一次风压及磨煤机入口风量长期恒定或大幅度波动 | [物理]执行器输出力矩>额定力矩的120%（适用：动作过程中，置信：经验值）；[状态量]指令与反馈偏差>5%（适用：稳态运行工况，置信：经验值） | [在线]执行器力矩开关保护信号；[在线]DCS风门开度趋势与电流监视；[离线]挡板连杆机构手动盘车检查 | 关键判据：DCS指令与位置反馈产生持续偏差且伴随执行器过载。鉴别要点：若手动/电动切换后就地手动盘车极为沉重，判定为机械卡涩；若手动盘车轻松且执行器带电不转，则为执行器电机或电容故障（与执行器内部故障区分） | 根本处理：停炉或隔离磨煤机，拆卸轴套清理积粉，修复或更换变形的挡板主轴；临时处理：利用执行器手动摇柄强行切换至安全开度，维持单台磨煤机带负荷运行 | 提高一次风煤粉分离器效率减少漏粉；定期对挡板轴加注耐高温润滑脂；利用停炉机会进行挡板全行程动作试验 | 执行器内部齿轮卡死：执行器断电后手动盘车轻松，且执行器通电后电机有嗡嗡声但输出轴不转，无机械外部连杆干涉 | 钳工2名、热控1名；工时8-10h（置信：经验值） | 扭力扳手、手拉葫芦、内六角扳手套装、24V万用表（置信：经验值） | 挡板主轴及轴套备件、耐高温二硫化钼润滑脂、高强度螺栓（置信：经验值） | 必须办理热力机械工作票并切断执行器电源，确认磨煤机内温度降至<60℃方可进入（DL/T 869-2012，置信：标准值） | 挡板全行程动作无卡涩，0%-100%开度反馈偏差<2%，执行器无过载报警（DL/T 5210.2-2009，置信：标准值） |
| 一次风挡板连杆及万向节松脱 | 松动；磨损 | 机械 | 一般 | 长期高频振动导致连杆销轴开口销断裂或万向节轴承磨损间隙过大，执行器动作与挡板实际开度产生机械死区，调节失真 | 执行器反馈与指令一致，但实际一次风量不随指令线性变化；就地检查连杆机构有明显旷量或异响；挡板在风流冲击下有周期性抖动 | [物理]连杆销轴配合间隙>1.5mm（适用：停炉状态，置信：经验值）；[状态量]挡板开度阶跃响应迟延时间>10s（适用：冷态试验工况，置信：经验值） | [离线]连杆机构塞尺测量间隙；[在线]DCS风量阶跃响应曲线测试；[带电]就地观察连杆机械死区 | 关键判据：DCS指令阶跃变化时，执行器摇臂立即动作，但挡板主轴滞后动作或不动。鉴别要点：在主轴根部标记测试线，若执行器摇臂动作角度大于主轴旋转角度，判定为连杆松脱；若两者同步但风量不变，则为叶片内部断裂脱落（与挡板叶片断裂区分） | 根本处理：更换磨损的万向节轴承及断裂的开口销，重新调整连杆长度并紧固锁母；临时处理：减少该磨煤机负荷与一次风量调节频次，维持固定开度运行至停炉，严禁就地手动强行操作以防脱落扩大 | 提高连杆销轴材质等级；改用防松螺母替代普通螺母；定期检查连杆各铰接点配合间隙 | 挡板叶片内部断裂：执行器与主轴同步动作且连杆无间隙，但一次风量与挡板开度完全不对应，呈阶跃性突变 | 钳工2名；工时4-6h（置信：经验值） | 塞尺、卡簧钳、常规套筒工具、手电筒（置信：经验值） | 万向节接头、开口销、防松螺母、石墨铜套（置信：经验值） | 高空作业必须正确佩戴安全带并挂在牢固的上方构件，防止工具坠落伤人（DL 5009.1-2014，置信：标准值） | 连杆传动死区<1%开度，各铰接点紧固无松动，锁母防松装置完好（置信：经验值） |
| 一次风挡板外部执行器连杆断裂 | 断裂 | 机械；环境 | 危急 | 环境温度交变引起的高温疲劳叠加气流冲击振动，导致执行器输出摇臂与连杆连接处发生疲劳断裂，风量调节彻底失效 | DCS显示挡板开度反馈突然跳变至0或100%；一次风量及磨煤机出口温度剧烈波动；就地发现连杆脱落或断裂 | [状态量]挡板开度反馈突变幅度>50%（适用：运行工况，置信：经验值）；[物理]连杆断裂处呈现疲劳贝纹线（适用：停炉断口宏观分析，置信：经验值） | [在线]DCS挡板反馈及风量突变报警；[离线]断口宏观形貌检查分析疲劳源 | 关键判据：开度反馈突变伴随彻底丧失调节能力，且就地可见明显断口。鉴别要点：若断口平整且有新鲜撕裂韧窝，为瞬间气流冲击过载断裂；若断口有明显疲劳扩展纹理（贝纹线），则为长期振动疲劳断裂（与瞬间过载机械折断区分） | 根本处理：隔离对应磨煤机，更换高强度连杆，对焊缝进行无损探伤；临时处理：无，须立即停运该磨煤机处理，严禁强行施压执行器 | 连杆机构增加减震装置；优化空气动力场减小涡流激振；定期对连杆关键受力点进行表面着色探伤 | 执行器输出轴扭断：执行器电机转动但反馈不变，就地检查发现执行器内部输出轴断裂，外部连杆完好 | 焊工1名、钳工2名；工时6-8h（置信：经验值） | 电焊机、着色探伤剂、气割设备、千斤顶（置信：经验值） | 高强度圆钢连杆加工件、电焊条（置信：经验值） | 动火作业必须办理动火工作票，清理周围积粉及易燃物，配备专用灭火器（DL/T 869-2012，置信：标准值） | 连杆修复后动作灵活无干涉，焊缝表面探伤（PT）无裂纹显示，全行程阻力均匀（置信：经验值） |
| 一次风挡板调节特性整体漂移 | 性能退化 | 机械；控制 | 一般 | 长期煤粉磨损导致各挡板叶片边缘缺损，或局部叶片变形产生内部漏风，改变了挡板固有的阻力特性曲线，导致风量控制系统的PID整定失配 | DCS自动调节模式下风量频繁振荡无法稳定；挡板开度在小开度区间时一次风量偏大，大开度时风量增加不明显；炉膛负压随之周期性波动 | [状态量]挡板开度与一次风量函数曲线斜率偏差>15%（适用：冷态标定试验，置信：经验值）；[状态量]PID自动调节输出震荡周期<30s（适用：自动投入工况，置信：经验值） | [在线]DCS风量-挡板开度历史趋势曲线比对；[离线]利用停炉进行挡板流量特性标定试验 | 关键判据：手动方式下改变挡板开度，风量变化比例不符合原设计函数曲线。鉴别要点：若DCS风量测量值跳动剧烈且失真，需通过试验判定为测风装置堵塞；若就地实测风量与DCS一致且不随开度线性变化，则判定为挡板调节特性整体漂移（与风量测量装置堵塞区分） | 根本处理：利用磨煤机停运检修期，进入内部补焊磨损叶片，重新标定挡板流量特性曲线并优化DCS的PID参数；临时处理：切除自动改为手动调节，通过人工干预稳定一次风压 | 定期校验一次风量测量装置防堵吹扫系统；利用大修周期进行挡板内部磨损检查及防磨处理 | 一次风管路积粉堵塞：风量指示下降但挡板开度反馈正常，且就地测量一次风管壁温度异常升高 | 热控1名、锅炉检修工2名；工时8-12h（置信：经验值） | 风量标定测试仪、DCS趋势分析软件、内窥镜（置信：经验值） | 耐磨焊条、测厚仪（置信：经验值） | 进入电除尘或烟道内部必须执行有限空间作业规程，强制通风并测量氧含量>19.5%（DL 5009.1-2014，置信：标准值） | 挡板开度-流量特性曲线应平滑无突变，线性度误差<10%，DCS自动投入下无大幅震荡（置信：经验值） |