# 进度报告: power - phase4_thermal_boiler_一级过热器_faults
> 时间: 2026-06-30 12:22:31

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 一级过热器超温爆管 | 破裂 | 热；机械 | 危急 | 管壁温度长期超过材料许用极限，导致金属组织球化、蠕变加速，最终发生塑性变形破裂。多因燃烧中心偏斜、蒸汽流量分配不均或结积灰引起。 | 爆管泄漏声；炉膛压力正摆动；主蒸汽温度异常升高；排烟温度降低 | [热]管壁温度>580℃（适用：12Cr1MoVG材料，置信：经验值）；[机械]管径胀粗>2.5%（适用：碳钢管，置信：经验值） | [在线]炉管壁温测温元件；[在线]炉膛压力变送器；[离线]内窥镜检查 | 若监测到壁温持续升高且伴随炉膛压力微小波动，结合管径胀粗测量，可判定为超温蠕变；需与水冷壁泄漏区分，水冷壁泄漏通常伴随炉膛压力大幅波动且对汽温影响较小 | 根本处理：切除泄漏管段，坡口打磨，按DL/T 869-2012要求焊接同材质新管，进行无损检测；临时处理：无，须立即停机处理 | 定期进行燃烧调整试验；优化蒸汽流量分配；加强吹灰管理 | 水冷壁管泄漏：区分要点在于泄漏位置和汽温响应，过热器泄漏通常导致汽温升高，水冷壁泄漏主要影响压力和燃烧稳定性 | 焊工2名、管工1名；工时12-24h（经验值） | 逆变焊机、角磨机、内窥镜、光谱分析仪、测厚仪（经验值） | 过热器管排备件、焊丝、氩气（经验值） | 严格执行有限空间作业及动火审批；必须可靠隔离系统并泄压；佩戴防尘口罩及防护眼镜（DL/T 869-2012，标准值） | 焊口外观合格，无损检测按DL/T 869-2012执行；通球试验合格；管系无膨胀受阻（DL/T 869-2012，标准值） |
| 一级过热器管排积灰堵塞 | 堵塞 | 机械；环境 | 严重 | 烟气中的飞灰颗粒在管排间沉积或低温粘结，导致烟气通道堵塞，增加烟气流阻，引起传热恶化和局部磨损。 | 烟气阻力增大；引风机电流增大；出口烟温偏差大；减温水量异常增加 | [机械]烟道阻力增加>20%（适用：满负荷运行，置信：经验值）；[热]同屏烟温偏差>30℃（经验值） | [在线]烟温测点；[在线]炉膛负压测点；[离线]烟气含氧量分析仪 | 若引风机电流增大且烟温分布不均，结合停炉后目视检查确认积灰，可判定为积灰堵塞；需与管屏变形导致的通道变窄区分，后者通常伴随管排位移 | 根本处理：停炉后使用高压水枪或机械清灰，清理管束间及集箱灰斗；临时处理：调整燃烧配风，提高烟温（需谨慎） | 投入吹灰器定期吹灰；控制入炉煤质灰分；检修时彻底清理 | 管屏变形：区分要点在于积灰可通过吹灰暂时缓解阻力，变形则无法通过吹灰恢复 | 普工3名、架子工2名；工时8-16h（经验值） | 高压水清洗机、压缩空气吹管、强光手电、防护服（经验值） | 清洗用喷头、高压水管、临时脚手架材料（经验值） | 防止高空坠物；清灰时做好防尘措施；注意高压水枪反作用力（经验值） | 管排表面无积灰；烟气通道畅通；烟温分布恢复正常（经验值） |
| 一级过热器整体热偏差 | 性能退化 | 热；机械 | 一般 | 由于炉膛热负荷分布不均或水动力偏差，导致各管屏吸热不均，部分管壁温度长期偏高，整体热效率下降。 | 某片管壁温度持续偏高；出口汽温波动；左右侧烟温偏差大 | [热]屏间壁温偏差>20℃（适用：额定负荷，置信：经验值）；[热]出口汽温波动范围>±5℃（经验值） | [在线]壁温热电偶；[在线]DCS趋势记录 | 若壁温测点显示长期规律性偏差且与燃烧工况对应，排除测点故障后，可判定为结构或热力偏差；需与单管堵塞导致的超温区分，后者通常为单点突变 | 根本处理：检查并修复节流孔圈，调整燃烧器倾角及配风；临时处理：限制负荷运行，加强壁温监视 | 进行燃烧优化调整；定期校验节流装置 | 单管堵塞：区分要点在于热偏差通常表现为区域性或整体性规律，单管堵塞表现为孤立点的超温 | 热工1名、运行人员2名；工时4-8h（经验值） | 红外热像仪、多参数记录仪、扳手（经验值） | 节流孔圈备件、密封垫片（经验值） | 避免高温烫伤；调整时需与盘室保持通讯畅通（经验值） | 各管壁温在允许范围内；汽温稳定，无大幅波动（经验值） |